
OS:Version,
  {9fa3a22c-4184-4710-891f-c4a22c411e96}, !- Handle
  1.4.0;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}, !- Handle
  2013,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}; !- Handle

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  21,                                     !- Begin Day of Month
  12,                                     !- End Month
  21,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f326e160-fc93-454e-87d5-8bd277c289b1}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:WeatherFile,
  {4a16967c-bd1c-4970-b7b2-f8cb747f0bea}, !- Handle
  Boston Logan IntL Arpt,                 !- City
  MA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725090,                                 !- WMO Number
  42.37,                                  !- Latitude {deg}
  -71.02,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  file:///mnt/openstudio/analysis_3fbf3af1-dabc-0131-aeb2-00ff1036fe0a/weather/USA_MA_Boston-Logan.Intl.AP.725090_TMY3.epw, !- Url
  B65824C3;                               !- Checksum

OS:Site,
  {c603abdb-8da5-4504-9043-1743375c348f}, !- Handle
  Boston Logan IntL Arpt_MA_USA,          !- Name
  42.37,                                  !- Latitude {deg}
  -71.02,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {5f1c9bec-2a6c-42b0-9029-876c76dd7daa}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {3f54608e-1d56-4b1d-b901-a9872726a279}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.55,                                  !- Annual Average Outdoor Air Temperature {C}
  26.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {c0ddce17-ce0d-41a0-bad7-69261bd0b55e}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6191116-3ba1-4b70-ae4b-41e7251e5c3a}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f431c27-cce8-446c-86a2-1252e8b5787d}, !- Handle
  Boston Logan IntL Arpt Ann Htg 99.6% Condns DB, !- Name
  -13.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -13.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceType,
  {97520e70-471d-47f3-ad9c-8dc924cc6170}, !- Handle
  DOE Ref 2004 - Office - BreakRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {25e9e6e2-fdec-4c10-b60a-2a90dd5c8ae9}, !- Default Schedule Set Name
  {bf868e5b-03f4-4047-a054-8343ff4a429e}, !- Group Rendering Name
  {0ed098b5-6c82-457c-be3c-6978224177b3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {bf868e5b-03f4-4047-a054-8343ff4a429e}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {25e9e6e2-fdec-4c10-b60a-2a90dd5c8ae9}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4550f8ee-7904-4db9-9fa1-493b01a5b70d}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d21251b2-5b21-455e-b215-e245d8ad5d14}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Lights 30.0 percent reduction, !- Name
  {5826db7c-b219-4166-a98e-d58ef6739c5e}, !- Lights Definition Name
  {97520e70-471d-47f3-ad9c-8dc924cc6170}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f8517846-d28c-41f7-956b-174553a1362b}, ! Handle
  Office Bldg Light,                      ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {2977db15-9d68-413a-9b1b-e7f46d12d6c8}, ! Default Day Schedule Name
  {d500b0a8-4026-4f43-be1c-4b45d6d32d48}, ! Summer Design Day Schedule Name
  {31d8659d-4656-4094-afe1-02685c42c9c9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {2977db15-9d68-413a-9b1b-e7f46d12d6c8}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d500b0a8-4026-4f43-be1c-4b45d6d32d48}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {31d8659d-4656-4094-afe1-02685c42c9c9}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {14c99d7f-4194-431c-9bb1-5a9ed70089ee}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {f8517846-d28c-41f7-956b-174553a1362b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d1bad851-bb59-427f-b730-2761d291320c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1bad851-bb59-427f-b730-2761d291320c}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {9301bae8-13b5-436f-ac2e-b41dd5a31eb0}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {f8517846-d28c-41f7-956b-174553a1362b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f0806b35-cdcb-4550-97d6-c8617d5a1717}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f0806b35-cdcb-4550-97d6-c8617d5a1717}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {0ed098b5-6c82-457c-be3c-6978224177b3}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7c024ead-f042-4e37-8925-4d0f10584ad0}, !- Handle
  DOE Ref 2004 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c93ac6ed-2d1c-4b09-b1ca-208ab8526ba4}, !- Handle
  DOE Ref 2004 - Office - BreakRoom People, !- Name
  {7c024ead-f042-4e37-8925-4d0f10584ad0}, !- People Definition Name
  {97520e70-471d-47f3-ad9c-8dc924cc6170}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {eca73863-4255-450c-8519-943e994b41ad}, ! Handle
  Office Misc Occ,                        ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {7f215488-bdf2-4c19-b42a-4f641edbaaf2}, ! Default Day Schedule Name
  {81a0faca-7fd2-4bf2-8739-295ddf6b443c}, ! Summer Design Day Schedule Name
  {5ac0e8cd-46c2-4ae6-be6f-d0a763d5e1c9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f215488-bdf2-4c19-b42a-4f641edbaaf2}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {81a0faca-7fd2-4bf2-8739-295ddf6b443c}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {5ac0e8cd-46c2-4ae6-be6f-d0a763d5e1c9}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a55d213d-d608-498d-9b2b-3f57277e94fc}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {eca73863-4255-450c-8519-943e994b41ad}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0ea8f5c0-29c0-4e21-bed4-8bcd051b601f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0ea8f5c0-29c0-4e21-bed4-8bcd051b601f}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b5acbace-a6d8-4810-af8d-f916c66d84e8}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {eca73863-4255-450c-8519-943e994b41ad}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ff940088-d0bb-4eb9-8bc8-eaecba9ee679}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ff940088-d0bb-4eb9-8bc8-eaecba9ee679}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {afd05818-0e8d-4140-9351-7b091655980e}, ! Handle
  Office Activity,                        ! Name
  {17b36be3-a4fe-4fdf-8b4e-a211e91a64f8}, ! Schedule Type Limits Name
  {fd38869f-efc5-4820-bed6-b5c5e03a5fc9}, ! Default Day Schedule Name
  {6816b380-cc44-4a59-8ca6-1c6896f3374a}, ! Summer Design Day Schedule Name
  {11b736f8-d474-4dc1-8627-9a0ef89412e2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {17b36be3-a4fe-4fdf-8b4e-a211e91a64f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {fd38869f-efc5-4820-bed6-b5c5e03a5fc9}, ! Handle
  Office Activity Default Schedule,       ! Name
  {17b36be3-a4fe-4fdf-8b4e-a211e91a64f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6816b380-cc44-4a59-8ca6-1c6896f3374a}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {17b36be3-a4fe-4fdf-8b4e-a211e91a64f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {11b736f8-d474-4dc1-8627-9a0ef89412e2}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {17b36be3-a4fe-4fdf-8b4e-a211e91a64f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {98d11a5a-ef0b-42f2-89a4-67a12f36eb37}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Infiltration -20.0 percent reduction, !- Name
  {97520e70-471d-47f3-ad9c-8dc924cc6170}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, ! Handle
  Office Infil Quarter On,                ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {997234ba-f2ce-4515-815e-c1bd8a5c66fc}, ! Default Day Schedule Name
  {5f65c804-6d39-445f-90e6-118bc8c64919}, ! Summer Design Day Schedule Name
  {ef266da7-27bd-46ce-81fe-7649cd7bb45e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {997234ba-f2ce-4515-815e-c1bd8a5c66fc}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5f65c804-6d39-445f-90e6-118bc8c64919}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {ef266da7-27bd-46ce-81fe-7649cd7bb45e}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c1efa29f-a957-474a-a06f-7e706e1b0aee}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {df1a865c-f336-441e-b97b-c95862802606}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {df1a865c-f336-441e-b97b-c95862802606}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e02cdeef-4ec7-40c8-b86e-74219f06e67e}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3ec2b71f-4ed6-4ae9-bdd3-1bdd953e3052}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3ec2b71f-4ed6-4ae9-bdd3-1bdd953e3052}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {2b39d5ea-502c-4b79-9e77-e3301ac9522e}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.0626201252403,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4770ae74-cd2d-4690-93de-0045ed68258a}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Electric Equipment, !- Name
  {2b39d5ea-502c-4b79-9e77-e3301ac9522e}, !- Electric Equipment Definition Name
  {97520e70-471d-47f3-ad9c-8dc924cc6170}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, ! Handle
  Office Bldg Equip,                      ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {e5dce179-dd91-40e0-89fe-416d06b38432}, ! Default Day Schedule Name
  {af1ecbf0-6fe1-4632-b86c-5adbb1898d6d}, ! Summer Design Day Schedule Name
  {cc910f6d-8254-4960-a2c6-0f408ab06a7b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5dce179-dd91-40e0-89fe-416d06b38432}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {af1ecbf0-6fe1-4632-b86c-5adbb1898d6d}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cc910f6d-8254-4960-a2c6-0f408ab06a7b}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {24d3bb3b-a2fc-491c-9751-941c1fd3b925}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f738f62c-54b5-4340-8a53-b39ebd04d109}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f738f62c-54b5-4340-8a53-b39ebd04d109}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {edba9a3d-bc96-4b01-a17b-ea071f5e2659}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b69a01f8-6556-4a86-bac1-2f5be072c5c1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b69a01f8-6556-4a86-bac1-2f5be072c5c1}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {53bf7e05-5ed7-4cbf-8b92-e95a6e14e453}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, ! Schedule Type Limits Name
  {84baea83-a550-49e4-b2e0-9294f399aed0}, ! Default Day Schedule Name
  {6eb84ebf-0e67-4081-8ed8-06ce1b0ab12d}, ! Summer Design Day Schedule Name
  {2028af3a-187a-4895-bdec-5acd953780d6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {84baea83-a550-49e4-b2e0-9294f399aed0}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6eb84ebf-0e67-4081-8ed8-06ce1b0ab12d}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {2028af3a-187a-4895-bdec-5acd953780d6}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {bc76eb0a-1e55-4e28-9f3c-f29780fcbb39}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1fbd0845-6c36-475e-8b59-1b7366cacbfe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1fbd0845-6c36-475e-8b59-1b7366cacbfe}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {c7f910bc-819a-4384-8566-285cd3e98f8d}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9ad359b4-74dc-4253-93cf-0f4cd352f791}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9ad359b4-74dc-4253-93cf-0f4cd352f791}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {07cb8a9c-93b3-4a5b-8b31-6374afb4b949}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, ! Schedule Type Limits Name
  {ab5dec11-872e-4b12-98f8-34211ff36509}, ! Default Day Schedule Name
  {f9144105-b135-4000-83b4-99999925b447}, ! Summer Design Day Schedule Name
  {9e634907-1327-4c81-9486-af6b6a499a3b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ab5dec11-872e-4b12-98f8-34211ff36509}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f9144105-b135-4000-83b4-99999925b447}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {9e634907-1327-4c81-9486-af6b6a499a3b}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {8b4aff2d-a779-457e-9bb9-70342bb2cb26}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d87178d4-1829-4725-b9c6-09671220bd9c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d87178d4-1829-4725-b9c6-09671220bd9c}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {71f0bd8e-1420-48eb-acbd-f3cf0785278f}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3945f14e-2626-4da2-a751-5ef208aacda7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3945f14e-2626-4da2-a751-5ef208aacda7}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {39260023-eb06-4f3d-ae72-c8196e90ba7e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice,   !- Name
  ,                                       !- Default Construction Set Name
  {c31afde7-0951-40b2-bce2-a3346b4ef815}, !- Default Schedule Set Name
  {7f107b02-10ee-4e9e-8594-370a6e4abc46}, !- Group Rendering Name
  {d67ca353-b67c-4f86-b141-a9a9ba67defc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {7f107b02-10ee-4e9e-8594-370a6e4abc46}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c31afde7-0951-40b2-bce2-a3346b4ef815}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {342c9efb-95fa-45a2-857d-2077e5fa20e1}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c1dfda8-5234-44e8-bbc9-12bfb323e6ec}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f72ceb4d-2900-48ae-bb33-fa62282adb79}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Lights 30.0 percent reduction, !- Name
  {75b13d3c-14ff-4f64-808a-588d6abe421c}, !- Lights Definition Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d67ca353-b67c-4f86-b141-a9a9ba67defc}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e9668ed-9cd2-4569-ba07-ac666450ac20}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {efeb0d04-1b6d-45e1-a311-b3e4e73db9ed}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice People, !- Name
  {1e9668ed-9cd2-4569-ba07-ac666450ac20}, !- People Definition Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {342c9efb-95fa-45a2-857d-2077e5fa20e1}, ! Handle
  Office Work Occ,                        ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {c8819f42-e82f-4d42-8ce3-98968519b344}, ! Default Day Schedule Name
  {93828b9b-ecf5-4fc9-9e68-87a4a837e953}, ! Summer Design Day Schedule Name
  {500d6141-2021-4c6e-a2cb-83a8717db094}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8819f42-e82f-4d42-8ce3-98968519b344}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {93828b9b-ecf5-4fc9-9e68-87a4a837e953}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {500d6141-2021-4c6e-a2cb-83a8717db094}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dcd2616e-9e6c-4394-bfeb-bdbb23f59da9}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {342c9efb-95fa-45a2-857d-2077e5fa20e1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {09209c65-f2b6-44bf-b3ed-49f2f63f3c46}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {09209c65-f2b6-44bf-b3ed-49f2f63f3c46}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fbedfa01-03e4-4564-b642-abba154d43da}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {342c9efb-95fa-45a2-857d-2077e5fa20e1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d2b01357-3525-4e77-9e86-01f495362ea5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d2b01357-3525-4e77-9e86-01f495362ea5}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {65ff0b6d-e6db-4fc6-9417-297f544f3671}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Infiltration -20.0 percent reduction, !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8b94ad38-6f30-4d60-8047-468aee63595a}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {55dfcae7-d289-4d4d-84f8-88a72ec8f03c}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Electric Equipment, !- Name
  {8b94ad38-6f30-4d60-8047-468aee63595a}, !- Electric Equipment Definition Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {615488b1-f01a-4e4f-9774-ca2d873eea19}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2df428d2-47ae-4418-955e-f85e1876c073}, !- Handle
  DOE Ref 2004 - Office - Conference,     !- Name
  ,                                       !- Default Construction Set Name
  {a0ac0c18-5f0c-45b8-8dde-94dbe0d58dbc}, !- Default Schedule Set Name
  {185f5648-0a2d-4b7c-b061-a83f1499f705}, !- Group Rendering Name
  {7fbc276c-b256-4643-ad1e-f61ef399f91a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {185f5648-0a2d-4b7c-b061-a83f1499f705}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a0ac0c18-5f0c-45b8-8dde-94dbe0d58dbc}, !- Handle
  DOE Ref 2004 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3f042e93-0e84-447d-8d39-330e115c9151}, !- Handle
  DOE Ref 2004 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b62772b8-1510-4f81-b37c-f2344c0e9ea7}, !- Handle
  DOE Ref 2004 - Office - Conference Lights 30.0 percent reduction, !- Name
  {43063ee3-a0f3-454d-abc6-2affb3a1594c}, !- Lights Definition Name
  {2df428d2-47ae-4418-955e-f85e1876c073}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7fbc276c-b256-4643-ad1e-f61ef399f91a}, !- Handle
  DOE Ref 2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {89bcf0a1-ac57-4215-9a5a-1ab9ddfbf389}, !- Handle
  DOE Ref 2004 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8cd5613-c93a-44f5-a297-1728b249b5a5}, !- Handle
  DOE Ref 2004 - Office - Conference People, !- Name
  {89bcf0a1-ac57-4215-9a5a-1ab9ddfbf389}, !- People Definition Name
  {2df428d2-47ae-4418-955e-f85e1876c073}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8619da2f-574e-4931-8c58-da83c24b4239}, !- Handle
  DOE Ref 2004 - Office - Conference Infiltration -20.0 percent reduction, !- Name
  {2df428d2-47ae-4418-955e-f85e1876c073}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {790d3832-103c-47b0-8da4-6f7a6e49e057}, !- Handle
  DOE Ref 2004 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f8d4b99b-70f2-4eba-963e-cbe975240eb9}, !- Handle
  DOE Ref 2004 - Office - Conference Electric Equipment, !- Name
  {790d3832-103c-47b0-8da4-6f7a6e49e057}, !- Electric Equipment Definition Name
  {2df428d2-47ae-4418-955e-f85e1876c073}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {247751b7-bdf4-49d2-b11f-aba9b6af9673}, !- Handle
  DOE Ref 2004 - Office - Conference Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}, !- Handle
  DOE Ref 2004 - Office - Corridor,       !- Name
  ,                                       !- Default Construction Set Name
  {bae6e962-be1d-4145-9bcd-88875dafd953}, !- Default Schedule Set Name
  {50334a03-723a-42dd-a065-afb131b36894}, !- Group Rendering Name
  {e89174c7-c2ea-405c-a729-d942f160b929}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {50334a03-723a-42dd-a065-afb131b36894}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bae6e962-be1d-4145-9bcd-88875dafd953}, !- Handle
  DOE Ref 2004 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {342c9efb-95fa-45a2-857d-2077e5fa20e1}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bf3e3df1-76d8-42ff-ad8d-db5f65e86474}, !- Handle
  DOE Ref 2004 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6adefd38-8a55-4dae-8680-d5135e5fe944}, !- Handle
  DOE Ref 2004 - Office - Corridor Lights 30.0 percent reduction, !- Name
  {66bc2ac0-ca5b-482f-8cd2-fd57f4551338}, !- Lights Definition Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e89174c7-c2ea-405c-a729-d942f160b929}, !- Handle
  DOE Ref 2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f247f4d1-e545-42d3-9dcc-ac186ea631f4}, !- Handle
  DOE Ref 2004 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62353358-eb8d-4651-9a62-1b8d4254e5aa}, !- Handle
  DOE Ref 2004 - Office - Corridor People, !- Name
  {f247f4d1-e545-42d3-9dcc-ac186ea631f4}, !- People Definition Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0f12bb6a-f0e8-4388-a00a-6c5b9291111e}, !- Handle
  DOE Ref 2004 - Office - Corridor Infiltration -20.0 percent reduction, !- Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7b893a0d-5176-4b98-8ef1-9a96a6713586}, !- Handle
  DOE Ref 2004 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8961fbc1-83da-4b06-929a-c671a9bd4f44}, !- Handle
  DOE Ref 2004 - Office - Corridor Electric Equipment, !- Name
  {7b893a0d-5176-4b98-8ef1-9a96a6713586}, !- Electric Equipment Definition Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b8f844a-671f-4f6f-9469-2b847326996c}, !- Handle
  DOE Ref 2004 - Office - Corridor Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7040630a-8b2b-42ec-9fc9-a39d16826520}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {abeaa76f-a1fd-4317-975d-462b4efe6776}, !- Default Schedule Set Name
  {e8d4fc41-b7a7-489c-88a6-c0c3ecf2e32e}, !- Group Rendering Name
  {64d0824d-767c-4dc5-a9b5-7f80fdaaec7e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {e8d4fc41-b7a7-489c-88a6-c0c3ecf2e32e}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {abeaa76f-a1fd-4317-975d-462b4efe6776}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ea78c7ac-9ea2-48e2-a12d-92c2c4225a07}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1b387915-a7e8-429c-828f-18455d347bc0}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Lights 30.0 percent reduction, !- Name
  {7552faba-a8a8-4c79-8b4a-415cdf137f25}, !- Lights Definition Name
  {7040630a-8b2b-42ec-9fc9-a39d16826520}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {64d0824d-767c-4dc5-a9b5-7f80fdaaec7e}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f2e61a77-510e-4a42-a050-e59b863cc53b}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Infiltration -20.0 percent reduction, !- Name
  {7040630a-8b2b-42ec-9fc9-a39d16826520}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e7a587ed-bf97-4e56-a5e7-a19735f8ce2d}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {41ac221d-9ba6-4f18-a1f6-6f4dd277b0ca}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Electric Equipment, !- Name
  {e7a587ed-bf97-4e56-a5e7-a19735f8ce2d}, !- Electric Equipment Definition Name
  {7040630a-8b2b-42ec-9fc9-a39d16826520}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {232c40e7-db81-44f0-899d-7759f6ead929}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ee0a3aad-6506-428b-a6ce-0988abe86484}, !- Handle
  DOE Ref 2004 - Office - IT_Room,        !- Name
  ,                                       !- Default Construction Set Name
  {e7a39bdb-5208-4048-b82c-bd8655e2eece}, !- Default Schedule Set Name
  {4ad0a1c3-3080-4f4b-9482-38c22873dbd2}, !- Group Rendering Name
  {a234147e-b413-4ad4-8564-8caa23725ee6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {4ad0a1c3-3080-4f4b-9482-38c22873dbd2}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e7a39bdb-5208-4048-b82c-bd8655e2eece}, !- Handle
  DOE Ref 2004 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2bce5afd-7b4d-4fc2-bef4-cca0de2fe0dc}, !- Handle
  DOE Ref 2004 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {68c7119f-370f-40fd-9c3c-6747fb612991}, !- Handle
  DOE Ref 2004 - Office - IT_Room Lights 30.0 percent reduction, !- Name
  {d3377c8a-2b64-4c70-876f-31121575df7a}, !- Lights Definition Name
  {ee0a3aad-6506-428b-a6ce-0988abe86484}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a234147e-b413-4ad4-8564-8caa23725ee6}, !- Handle
  DOE Ref 2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7594588b-da7c-413d-aedd-f2e28a72621e}, !- Handle
  DOE Ref 2004 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {94dc6dc8-ba72-43d8-98ca-b3ba13799ad2}, !- Handle
  DOE Ref 2004 - Office - IT_Room People, !- Name
  {7594588b-da7c-413d-aedd-f2e28a72621e}, !- People Definition Name
  {ee0a3aad-6506-428b-a6ce-0988abe86484}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {78262a43-5251-4066-a414-74a00291c627}, !- Handle
  DOE Ref 2004 - Office - IT_Room Infiltration -20.0 percent reduction, !- Name
  {ee0a3aad-6506-428b-a6ce-0988abe86484}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8ba56f92-1dcf-4f34-8b82-52dae76a9f07}, !- Handle
  DOE Ref 2004 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {90c71e36-7d1d-4274-afec-dbc99076f47e}, !- Handle
  DOE Ref 2004 - Office - IT_Room Electric Equipment, !- Name
  {8ba56f92-1dcf-4f34-8b82-52dae76a9f07}, !- Electric Equipment Definition Name
  {ee0a3aad-6506-428b-a6ce-0988abe86484}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {03da0567-a320-4987-82dc-ee9c07e7c8f4}, !- Handle
  DOE Ref 2004 - Office - IT_Room Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ae93e678-c841-418a-be0d-8d88f664691c}, !- Handle
  DOE Ref 2004 - Office - Lobby,          !- Name
  ,                                       !- Default Construction Set Name
  {947a078d-42d9-4bee-9291-624a24c74642}, !- Default Schedule Set Name
  {987b3420-f6f7-45a2-8704-b153a4ae5537}, !- Group Rendering Name
  {f92fc3f4-6e11-445e-9593-6aa19e0dab36}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {987b3420-f6f7-45a2-8704-b153a4ae5537}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {947a078d-42d9-4bee-9291-624a24c74642}, !- Handle
  DOE Ref 2004 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3268bd6d-5b42-48ea-bb39-0a79c8e321c3}, !- Handle
  DOE Ref 2004 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {197eda6a-d0a7-4d85-b403-333169780740}, !- Handle
  DOE Ref 2004 - Office - Lobby Lights 30.0 percent reduction, !- Name
  {54b7c18a-4460-4f36-8c03-5b03d93f5b3d}, !- Lights Definition Name
  {ae93e678-c841-418a-be0d-8d88f664691c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f92fc3f4-6e11-445e-9593-6aa19e0dab36}, !- Handle
  DOE Ref 2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {99cabb21-a909-4109-b387-9bb087e8804c}, !- Handle
  DOE Ref 2004 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {523a5ea0-6ea9-43db-8203-999032ab45ef}, !- Handle
  DOE Ref 2004 - Office - Lobby People,   !- Name
  {99cabb21-a909-4109-b387-9bb087e8804c}, !- People Definition Name
  {ae93e678-c841-418a-be0d-8d88f664691c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {19180163-2afd-4ca3-898c-d59fa1244632}, !- Handle
  DOE Ref 2004 - Office - Lobby Infiltration -20.0 percent reduction, !- Name
  {ae93e678-c841-418a-be0d-8d88f664691c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {20472197-1845-42d2-adf7-5bc7df731426}, !- Handle
  DOE Ref 2004 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9efa261a-199f-49f1-8675-beec971450cf}, !- Handle
  DOE Ref 2004 - Office - Lobby Electric Equipment, !- Name
  {20472197-1845-42d2-adf7-5bc7df731426}, !- Electric Equipment Definition Name
  {ae93e678-c841-418a-be0d-8d88f664691c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e370869-c659-4673-8fe4-3dab121b4c51}, !- Handle
  DOE Ref 2004 - Office - Lobby Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d551e7cb-b43c-4861-9f53-2a0e62b26f03}, !- Handle
  DOE Ref 2004 - Office - OpenOffice,     !- Name
  ,                                       !- Default Construction Set Name
  {406a588c-f74a-466a-9114-37aced62d72a}, !- Default Schedule Set Name
  {540844c4-aa72-4b31-9591-305b8f5b579a}, !- Group Rendering Name
  {351f97bb-d80d-4574-95d5-c1a0126e0d97}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {540844c4-aa72-4b31-9591-305b8f5b579a}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {406a588c-f74a-466a-9114-37aced62d72a}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {342c9efb-95fa-45a2-857d-2077e5fa20e1}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {19bdd0fd-7f86-4687-abd8-7fb0fc44107c}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {390d581e-1ba9-4ef7-9d29-287ddfe88f74}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Lights 30.0 percent reduction, !- Name
  {8963986e-a9c5-40ae-b603-43ef7c6fd25a}, !- Lights Definition Name
  {d551e7cb-b43c-4861-9f53-2a0e62b26f03}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {351f97bb-d80d-4574-95d5-c1a0126e0d97}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {87159b32-f672-4952-80a8-ab1def5b5355}, !- Handle
  DOE Ref 2004 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4e8c5eea-afaf-4339-8da0-0efae24c76d7}, !- Handle
  DOE Ref 2004 - Office - OpenOffice People, !- Name
  {87159b32-f672-4952-80a8-ab1def5b5355}, !- People Definition Name
  {d551e7cb-b43c-4861-9f53-2a0e62b26f03}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {af574b37-04ad-4df4-9b12-fbfa211ce36e}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Infiltration -20.0 percent reduction, !- Name
  {d551e7cb-b43c-4861-9f53-2a0e62b26f03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f42b5016-ccc8-463c-b8e3-1dc5cbcc1753}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c8dc8235-1273-4b6f-af09-eddb40e82f92}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Electric Equipment, !- Name
  {f42b5016-ccc8-463c-b8e3-1dc5cbcc1753}, !- Electric Equipment Definition Name
  {d551e7cb-b43c-4861-9f53-2a0e62b26f03}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {31f48577-8cce-494d-813d-1a222bc40aa9}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1a9c66e4-4819-4194-a93b-62676e8ebca8}, !- Handle
  DOE Ref 2004 - Office - PrintRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {9c803c78-f17d-41c3-b584-f40b80d1a76a}, !- Default Schedule Set Name
  {6d0faa6d-0af5-40e8-94a9-0839d9b8b0f0}, !- Group Rendering Name
  {a5b94a9e-1186-4015-90ae-f62e53432373}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {6d0faa6d-0af5-40e8-94a9-0839d9b8b0f0}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9c803c78-f17d-41c3-b584-f40b80d1a76a}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9fe191b2-292d-4805-8d0c-80ee9c130f49}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {36884ee6-7cfb-47b5-983e-60e969d9a5b7}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Lights 30.0 percent reduction, !- Name
  {24718cce-8a89-4829-a8f7-41e7ba661c70}, !- Lights Definition Name
  {1a9c66e4-4819-4194-a93b-62676e8ebca8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a5b94a9e-1186-4015-90ae-f62e53432373}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {efd368bf-d5e6-4afd-a0ee-811a774c54d2}, !- Handle
  DOE Ref 2004 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {acc87735-1671-4498-9b23-e1bc22e524fc}, !- Handle
  DOE Ref 2004 - Office - PrintRoom People, !- Name
  {efd368bf-d5e6-4afd-a0ee-811a774c54d2}, !- People Definition Name
  {1a9c66e4-4819-4194-a93b-62676e8ebca8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {002ef9e4-6a22-48d4-b455-2f077bc3ebb1}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Infiltration -20.0 percent reduction, !- Name
  {1a9c66e4-4819-4194-a93b-62676e8ebca8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f3043daf-1b46-4b74-b9f7-e74d5379a8bd}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.1251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {25107839-a56f-4859-8cb9-861f0c751c2c}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Electric Equipment, !- Name
  {f3043daf-1b46-4b74-b9f7-e74d5379a8bd}, !- Electric Equipment Definition Name
  {1a9c66e4-4819-4194-a93b-62676e8ebca8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a43b958d-f963-4f57-be87-f9184f529838}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3fe921c8-26ed-4f46-a275-bb5eb223d165}, !- Handle
  DOE Ref 2004 - Office - Restroom,       !- Name
  ,                                       !- Default Construction Set Name
  {b87e7486-d2dc-4803-b1b7-6f130c085380}, !- Default Schedule Set Name
  {733d2ecb-400f-4397-9095-4757caba566e}, !- Group Rendering Name
  {5e8b0063-098b-47f9-93dd-7d15a65316c1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {733d2ecb-400f-4397-9095-4757caba566e}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b87e7486-d2dc-4803-b1b7-6f130c085380}, !- Handle
  DOE Ref 2004 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0716778a-6a5f-49a9-8f27-e513d2e73a8e}, !- Handle
  DOE Ref 2004 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {04dc60db-c074-4ea0-93ba-38d8cf429c1a}, !- Handle
  DOE Ref 2004 - Office - Restroom Lights 30.0 percent reduction, !- Name
  {3bdef155-132b-4b64-ab6d-c2467e5f2454}, !- Lights Definition Name
  {3fe921c8-26ed-4f46-a275-bb5eb223d165}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5e8b0063-098b-47f9-93dd-7d15a65316c1}, !- Handle
  DOE Ref 2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4c42ca7e-2701-4e63-b4f2-f96a55b2b2e4}, !- Handle
  DOE Ref 2004 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6fb97d62-47ed-48e6-9a6c-d5c47727b126}, !- Handle
  DOE Ref 2004 - Office - Restroom People, !- Name
  {4c42ca7e-2701-4e63-b4f2-f96a55b2b2e4}, !- People Definition Name
  {3fe921c8-26ed-4f46-a275-bb5eb223d165}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {78083c49-5481-4864-b704-6d0c95d82741}, !- Handle
  DOE Ref 2004 - Office - Restroom Infiltration -20.0 percent reduction, !- Name
  {3fe921c8-26ed-4f46-a275-bb5eb223d165}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d36c741d-4a5f-42ba-8204-ba6f28cf78a6}, !- Handle
  DOE Ref 2004 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {187a6fdc-206d-4bf3-b87e-b3207923b448}, !- Handle
  DOE Ref 2004 - Office - Restroom Electric Equipment, !- Name
  {d36c741d-4a5f-42ba-8204-ba6f28cf78a6}, !- Electric Equipment Definition Name
  {3fe921c8-26ed-4f46-a275-bb5eb223d165}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Handle
  DOE Ref 2004 - Office - Restroom Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {778d406d-d470-49f6-9014-0cf8bc579531}, !- Handle
  DOE Ref 2004 - Office - Stair,          !- Name
  ,                                       !- Default Construction Set Name
  {5527a4f1-bc1a-4b17-acc9-4e4d95d52d64}, !- Default Schedule Set Name
  {64f3efb7-ca44-4515-86f3-9784e76aee8e}, !- Group Rendering Name
  {901a6717-7685-47a4-9ae4-bbb5d874ea2a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {64f3efb7-ca44-4515-86f3-9784e76aee8e}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5527a4f1-bc1a-4b17-acc9-4e4d95d52d64}, !- Handle
  DOE Ref 2004 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {01c267ff-141f-456d-af06-3deb70590d81}, !- Handle
  DOE Ref 2004 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2b3aae3c-9736-45f9-a453-61c39954aa6c}, !- Handle
  DOE Ref 2004 - Office - Stair Lights 30.0 percent reduction, !- Name
  {f48954ee-f4c7-4634-ade3-9cebd59d5c0a}, !- Lights Definition Name
  {778d406d-d470-49f6-9014-0cf8bc579531}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {901a6717-7685-47a4-9ae4-bbb5d874ea2a}, !- Handle
  DOE Ref 2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b1749bab-99cd-47e7-8345-3a1e60a75d7a}, !- Handle
  DOE Ref 2004 - Office - Stair Infiltration -20.0 percent reduction, !- Name
  {778d406d-d470-49f6-9014-0cf8bc579531}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8fc56b9f-0797-4fb3-b3c1-8c63a1f43f6e}, !- Handle
  DOE Ref 2004 - Office - Stair Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6b87ca1d-4dca-4589-9b6a-60bc4d504d5e}, !- Handle
  DOE Ref 2004 - Office - Storage,        !- Name
  ,                                       !- Default Construction Set Name
  {627e085f-2abf-48d3-8f84-e640b5796bdf}, !- Default Schedule Set Name
  {1eb27482-3990-4a97-8e72-9b92d378a003}, !- Group Rendering Name
  {c562a7c8-e9eb-4af5-a6df-9067dce1f2da}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {1eb27482-3990-4a97-8e72-9b92d378a003}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {627e085f-2abf-48d3-8f84-e640b5796bdf}, !- Handle
  DOE Ref 2004 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a8d71882-872b-4119-8b96-e843dff096ab}, !- Handle
  DOE Ref 2004 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a864559-c3e6-4453-8104-318f065ba095}, !- Handle
  DOE Ref 2004 - Office - Storage Lights 30.0 percent reduction, !- Name
  {7ad92b0b-c73e-44d1-90ef-c65a150871a3}, !- Lights Definition Name
  {6b87ca1d-4dca-4589-9b6a-60bc4d504d5e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c562a7c8-e9eb-4af5-a6df-9067dce1f2da}, !- Handle
  DOE Ref 2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf4fdab4-3598-420a-8d3a-4d5f06d2e720}, !- Handle
  DOE Ref 2004 - Office - Storage Infiltration -20.0 percent reduction, !- Name
  {6b87ca1d-4dca-4589-9b6a-60bc4d504d5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {9b1c847d-fb6f-441d-a40a-1d5a23b921b5}, !- Handle
  DOE Ref 2004 - Office - Storage Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5ac99203-bbcb-42fe-a172-0524f86e8bca}, !- Handle
  DOE Ref 2004 - Office - Vending,        !- Name
  ,                                       !- Default Construction Set Name
  {ce0f580a-6642-4234-b9ea-1735cb15eed1}, !- Default Schedule Set Name
  {31568ab5-3d59-4f0f-a3a8-d79aea333f48}, !- Group Rendering Name
  {ea1a080d-1560-4ad2-8b44-32c1e2755d52}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {31568ab5-3d59-4f0f-a3a8-d79aea333f48}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ce0f580a-6642-4234-b9ea-1735cb15eed1}, !- Handle
  DOE Ref 2004 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eca73863-4255-450c-8519-943e994b41ad}, !- Number of People Schedule Name
  {afd05818-0e8d-4140-9351-7b091655980e}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {8e2ae690-874e-4910-a3fb-711d0a35dee6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f65c4e-7293-4cb1-9d43-b926571291f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a074e6f5-3870-4d54-a7a0-9cfa09f6b8f5}, !- Handle
  DOE Ref 2004 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {173f019b-d9a0-415d-b881-23f23fe14aac}, !- Handle
  DOE Ref 2004 - Office - Vending Lights 30.0 percent reduction, !- Name
  {04fbb9c1-6d9b-4f11-b3f9-56ecfba8144e}, !- Lights Definition Name
  {5ac99203-bbcb-42fe-a172-0524f86e8bca}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ea1a080d-1560-4ad2-8b44-32c1e2755d52}, !- Handle
  DOE Ref 2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a99fdfd5-1c17-450f-b02f-065f89b74a74}, !- Handle
  DOE Ref 2004 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b33e823e-70d8-44e5-8df4-3aee0e1ddb3a}, !- Handle
  DOE Ref 2004 - Office - Vending People, !- Name
  {a99fdfd5-1c17-450f-b02f-065f89b74a74}, !- People Definition Name
  {5ac99203-bbcb-42fe-a172-0524f86e8bca}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ae09102-97f5-4048-bf8b-c844e20dd08f}, !- Handle
  DOE Ref 2004 - Office - Vending Infiltration -20.0 percent reduction, !- Name
  {5ac99203-bbcb-42fe-a172-0524f86e8bca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000362712,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {23beb660-e999-4fd9-8c75-656804747ae5}, !- Handle
  DOE Ref 2004 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {85f6d2d0-1381-462d-9f98-15f546ce916c}, !- Handle
  DOE Ref 2004 - Office - Vending Electric Equipment, !- Name
  {23beb660-e999-4fd9-8c75-656804747ae5}, !- Electric Equipment Definition Name
  {5ac99203-bbcb-42fe-a172-0524f86e8bca}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbb2e716-70ac-409a-84b9-bb0b4138f45b}, !- Handle
  DOE Ref 2004 - Office - Vending Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6730a0be-7c7f-4790-945b-d467c14608ad}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office, !- Name
  ,                                       !- Default Construction Set Name
  {da056caf-0de6-43f0-ace7-7c9580c844c0}, !- Default Schedule Set Name
  {89e6a7f5-2404-494f-94cf-a10c107b13ac}, !- Group Rendering Name
  {f531e292-ba49-4e87-88fc-a18ace76b69e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {89e6a7f5-2404-494f-94cf-a10c107b13ac}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {da056caf-0de6-43f0-ace7-7c9580c844c0}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1eef1df8-b6f0-43e9-bd1a-ce171a74444a}, !- Number of People Schedule Name
  {b3379420-d4df-46f1-9d01-5b6900979729}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {089cb320-d8b3-464d-9411-23023a19be5a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b4f91741-f648-4082-847e-8fb5ff764875}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {29fdb242-d524-4682-831d-7b1183b82c8d}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8ec02bcb-7d6c-4a2c-8491-ec2015eeb05f}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Lights, !- Name
  {29fdb242-d524-4682-831d-7b1183b82c8d}, !- Lights Definition Name
  {6730a0be-7c7f-4790-945b-d467c14608ad}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f531e292-ba49-4e87-88fc-a18ace76b69e}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e61d31bf-eaa6-482e-a2aa-445f3f7dd1b7}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9868f281-245e-4670-9da1-e63293333ede}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office People, !- Name
  {e61d31bf-eaa6-482e-a2aa-445f3f7dd1b7}, !- People Definition Name
  {6730a0be-7c7f-4790-945b-d467c14608ad}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1eef1df8-b6f0-43e9-bd1a-ce171a74444a}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {e6c022c6-fc46-4fa4-aae5-45a3feb7e4ae}, ! Default Day Schedule Name
  {a8793ab5-c8bc-462d-b5b7-651b0a7625c0}, ! Summer Design Day Schedule Name
  {8ebcd716-3161-4461-8e03-f1d94efea3c3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6c022c6-fc46-4fa4-aae5-45a3feb7e4ae}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {a8793ab5-c8bc-462d-b5b7-651b0a7625c0}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8ebcd716-3161-4461-8e03-f1d94efea3c3}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {127ebb73-c889-4383-8cfb-7c870fa71419}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {1eef1df8-b6f0-43e9-bd1a-ce171a74444a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b8a8ce9b-4681-42da-a3af-d3af44950fe7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8a8ce9b-4681-42da-a3af-d3af44950fe7}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4ac53280-d682-42e3-9159-a841e2b1fbf7}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {1eef1df8-b6f0-43e9-bd1a-ce171a74444a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {68ec22a4-f272-4982-a668-103111c1ab42}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {68ec22a4-f272-4982-a668-103111c1ab42}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {b3379420-d4df-46f1-9d01-5b6900979729}, ! Handle
  Medium Office Activity,                 ! Name
  {15fe054e-702b-404f-99a8-866c4ee16d62}, ! Schedule Type Limits Name
  {b3470cc0-3880-4254-9fe4-40b06fd99504}, ! Default Day Schedule Name
  {31bc6546-9d4a-4817-aed2-571344bbec9d}, ! Summer Design Day Schedule Name
  {c373d440-5ce1-405c-8e58-99a723ffe80c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {15fe054e-702b-404f-99a8-866c4ee16d62}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {b3470cc0-3880-4254-9fe4-40b06fd99504}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {15fe054e-702b-404f-99a8-866c4ee16d62}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {31bc6546-9d4a-4817-aed2-571344bbec9d}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {15fe054e-702b-404f-99a8-866c4ee16d62}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {c373d440-5ce1-405c-8e58-99a723ffe80c}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {15fe054e-702b-404f-99a8-866c4ee16d62}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2c7c8f51-9cd5-4719-bb93-956370418008}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Infiltration, !- Name
  {6730a0be-7c7f-4790-945b-d467c14608ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {b4f91741-f648-4082-847e-8fb5ff764875}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {81b322f6-90d6-4399-a281-c2e999a42bc3}, ! Default Day Schedule Name
  {a9caaa7b-06ec-4880-9ae6-bd7508e1a59b}, ! Summer Design Day Schedule Name
  {83214b04-3414-4a26-9135-cdae18a77d08}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {81b322f6-90d6-4399-a281-c2e999a42bc3}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9caaa7b-06ec-4880-9ae6-bd7508e1a59b}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {83214b04-3414-4a26-9135-cdae18a77d08}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e1ddb120-6bf1-4a4f-b006-378026837a98}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {b4f91741-f648-4082-847e-8fb5ff764875}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {53d92d02-9023-4df7-9bed-0040b451095c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {53d92d02-9023-4df7-9bed-0040b451095c}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8e37101f-a78c-4311-958f-e9cb5701f13e}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {b4f91741-f648-4082-847e-8fb5ff764875}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {00b17d16-bee1-4565-9142-da71e026e171}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {00b17d16-bee1-4565-9142-da71e026e171}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {e0cd8b16-7747-4a98-b9b9-fece2978b59f}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f65a9087-4226-4c30-a07e-49f894e44aba}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Electric Equipment, !- Name
  {e0cd8b16-7747-4a98-b9b9-fece2978b59f}, !- Electric Equipment Definition Name
  {6730a0be-7c7f-4790-945b-d467c14608ad}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {089cb320-d8b3-464d-9411-23023a19be5a}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  {2a886c54-87a7-4ebc-8578-cf4f71deab21}, ! Default Day Schedule Name
  {c2666332-88a1-4f96-83ce-bde6c8d8be6c}, ! Summer Design Day Schedule Name
  {6fed85ad-60a6-4027-9c5f-04700bcd16ef}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a886c54-87a7-4ebc-8578-cf4f71deab21}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {c2666332-88a1-4f96-83ce-bde6c8d8be6c}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6fed85ad-60a6-4027-9c5f-04700bcd16ef}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6baef3ef-9376-409a-a4cb-cac02d62e338}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {089cb320-d8b3-464d-9411-23023a19be5a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b67632a7-0ad4-440a-b54d-53228c30b996}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b67632a7-0ad4-440a-b54d-53228c30b996}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4d031f38-8cf5-4abd-aec1-4d8f0a528058}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {089cb320-d8b3-464d-9411-23023a19be5a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {667cbb6c-a332-4e9d-a2d8-bc1b599243ae}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {667cbb6c-a332-4e9d-a2d8-bc1b599243ae}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {7ee0e9eb-2a89-4565-812c-608d9d0d3e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {31aea58d-d93c-4c04-934b-a80d88316e8a}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Thermostat, !- Name
  {8764772f-8daf-4ecc-af8d-f04ff46dcd07}, !- Heating Setpoint Temperature Schedule Name
  {010d4c08-15ba-4e56-b9fc-f48beb4d8026}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7f92faee-706c-473d-9487-f30c4bb4e6c7}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {4a6be1a9-1471-4a21-a004-0060756b9e28}, !- Default Schedule Set Name
  {a6576400-a75d-4b21-abce-085631549c95}, !- Group Rendering Name
  {325716d3-bc1b-46e3-b783-a25fc72405b8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {a6576400-a75d-4b21-abce-085631549c95}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4a6be1a9-1471-4a21-a004-0060756b9e28}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c4bcaee7-3ed2-48d2-9333-86f71b9f6ebf}, !- Number of People Schedule Name
  {46e497fc-39ab-48af-8c93-63ae56cccef4}, !- People Activity Level Schedule Name
  {f8517846-d28c-41f7-956b-174553a1362b}, !- Lighting Schedule Name
  {47a623f7-fc4c-4e25-8c17-46483bad9846}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f70fda08-7bf8-48c2-ba0c-d7571df8b17c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {560c3863-7fd5-478b-972b-6651f1818ca0}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cb4725fe-d2dc-4851-8bd2-dcc693036447}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Lights, !- Name
  {560c3863-7fd5-478b-972b-6651f1818ca0}, !- Lights Definition Name
  {7f92faee-706c-473d-9487-f30c4bb4e6c7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {325716d3-bc1b-46e3-b783-a25fc72405b8}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {603338e8-4d6a-4bc8-a898-054915f43ea6}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f6444efa-8eeb-4fbd-9f12-10bcc1e8594f}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office People, !- Name
  {603338e8-4d6a-4bc8-a898-054915f43ea6}, !- People Definition Name
  {7f92faee-706c-473d-9487-f30c4bb4e6c7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c4bcaee7-3ed2-48d2-9333-86f71b9f6ebf}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  {1b2380b6-ab20-491c-a7eb-178d8fe9ac46}, ! Default Day Schedule Name
  {c529e1d0-d698-4d99-ac49-c3041e820231}, ! Summer Design Day Schedule Name
  {52980c6d-824e-4fe8-99ab-cea6be35b476}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {1b2380b6-ab20-491c-a7eb-178d8fe9ac46}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c529e1d0-d698-4d99-ac49-c3041e820231}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {52980c6d-824e-4fe8-99ab-cea6be35b476}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2ef61e99-1bb5-417a-8d56-201adf835174}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {c4bcaee7-3ed2-48d2-9333-86f71b9f6ebf}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4d3b4e44-1b4f-4643-92f3-b857e41f8920}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4d3b4e44-1b4f-4643-92f3-b857e41f8920}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {01aeed68-eba6-4a60-a27d-a307a12733f3}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {c4bcaee7-3ed2-48d2-9333-86f71b9f6ebf}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c5cf4f6a-6733-427d-9d67-ba9508f519ca}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c5cf4f6a-6733-427d-9d67-ba9508f519ca}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {46e497fc-39ab-48af-8c93-63ae56cccef4}, ! Handle
  Small Office Activity,                  ! Name
  {465e3681-4d94-4990-b666-7f32155963ce}, ! Schedule Type Limits Name
  {7a3ae476-b88f-44f8-b3f1-a9810b93fb32}, ! Default Day Schedule Name
  {c69bf237-0a42-488d-a098-0b1360c03425}, ! Summer Design Day Schedule Name
  {6b21b2c1-b6b3-4988-8ada-b26cd3ec1a93}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {465e3681-4d94-4990-b666-7f32155963ce}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {7a3ae476-b88f-44f8-b3f1-a9810b93fb32}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {465e3681-4d94-4990-b666-7f32155963ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c69bf237-0a42-488d-a098-0b1360c03425}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {465e3681-4d94-4990-b666-7f32155963ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6b21b2c1-b6b3-4988-8ada-b26cd3ec1a93}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {465e3681-4d94-4990-b666-7f32155963ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ea7c22da-d2eb-430e-9435-67130905f243}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {7f92faee-706c-473d-9487-f30c4bb4e6c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {f70fda08-7bf8-48c2-ba0c-d7571df8b17c}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  {2a9aa9c5-849b-4faa-a672-984de2d44339}, ! Default Day Schedule Name
  {ef622f6e-d45d-4608-8693-26b9a62d34da}, ! Summer Design Day Schedule Name
  {a39ad926-aaf2-42fd-bd8b-21218ccaac72}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a9aa9c5-849b-4faa-a672-984de2d44339}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ef622f6e-d45d-4608-8693-26b9a62d34da}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {a39ad926-aaf2-42fd-bd8b-21218ccaac72}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {26a7f326-e3d4-436c-8b62-6b77594b0c23}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {f70fda08-7bf8-48c2-ba0c-d7571df8b17c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7eeb2388-703c-4736-8b82-02dbe0e73429}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7eeb2388-703c-4736-8b82-02dbe0e73429}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1d9b8d2a-6e51-434a-90a9-979e1cb1cf51}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {f70fda08-7bf8-48c2-ba0c-d7571df8b17c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c2d6467b-38d4-41ac-8154-15488d91cc71}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c2d6467b-38d4-41ac-8154-15488d91cc71}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {40b965c2-f725-4d98-acfd-1b1c65e5f5d2}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2e96d17b-44fd-41ac-af27-cdd1cd083bc5}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {40b965c2-f725-4d98-acfd-1b1c65e5f5d2}, !- Electric Equipment Definition Name
  {7f92faee-706c-473d-9487-f30c4bb4e6c7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {47a623f7-fc4c-4e25-8c17-46483bad9846}, ! Handle
  Small Office Bldg Equip,                ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  {2e1691e9-80b5-416f-a0ed-6ae1c244bbe3}, ! Default Day Schedule Name
  {fa47be66-98e2-4969-b39b-5ba6a69bb384}, ! Summer Design Day Schedule Name
  {38fa6c3a-d9d4-46ec-adb0-6de0329106e3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e1691e9-80b5-416f-a0ed-6ae1c244bbe3}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {fa47be66-98e2-4969-b39b-5ba6a69bb384}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {38fa6c3a-d9d4-46ec-adb0-6de0329106e3}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {20863f48-09f5-4ed0-aed6-fba4b3a283b3}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {47a623f7-fc4c-4e25-8c17-46483bad9846}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {28815029-2109-4dba-b1e2-6f931978c5b8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {28815029-2109-4dba-b1e2-6f931978c5b8}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {e76d987d-25c4-4673-ab7a-925165cfe467}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {47a623f7-fc4c-4e25-8c17-46483bad9846}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e8d1e9a6-9d73-45a3-91dc-527852c45914}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e8d1e9a6-9d73-45a3-91dc-527852c45914}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {54862331-1853-4ec8-9433-5f5a353f5fcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4a701d2d-5688-4b78-99c2-a2cf1fe9005d}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {248642b7-7365-42d6-8296-f128e9248c7b}, !- Heating Setpoint Temperature Schedule Name
  {4f7eb9ab-ebdd-4b16-b468-0b77c7582046}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {248642b7-7365-42d6-8296-f128e9248c7b}, ! Handle
  Small Office HtgSetp,                   ! Name
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, ! Schedule Type Limits Name
  {7f60858a-6e92-43c8-80d1-d6aad936d631}, ! Default Day Schedule Name
  {e1989c5d-b6c7-4a74-98d1-bf30e94f8e8c}, ! Summer Design Day Schedule Name
  {c0dc853b-4bf9-419e-997a-7654a7edc726}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7f60858a-6e92-43c8-80d1-d6aad936d631}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e1989c5d-b6c7-4a74-98d1-bf30e94f8e8c}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {c0dc853b-4bf9-419e-997a-7654a7edc726}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {49adb473-8c5b-44dd-9507-296b21047a91}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {248642b7-7365-42d6-8296-f128e9248c7b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {151289b3-c0c8-4633-a0ca-0b57d7189ca4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {151289b3-c0c8-4633-a0ca-0b57d7189ca4}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {20ed5f3e-4c0e-4976-8079-7ac3faf5c226}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {248642b7-7365-42d6-8296-f128e9248c7b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5b904873-3e8e-4193-8f23-e20d7260d6cc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5b904873-3e8e-4193-8f23-e20d7260d6cc}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {3562b46d-ad0c-4c72-880e-b21fdd89ae18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {4f7eb9ab-ebdd-4b16-b468-0b77c7582046}, ! Handle
  Small Office ClgSetp,                   ! Name
  {101bbab7-bbb9-40d7-a660-3021bef96318}, ! Schedule Type Limits Name
  {73e367e9-2d27-4851-8040-6bd0d608d8a2}, ! Default Day Schedule Name
  {51142eea-af78-4311-bbb7-9da17eae76df}, ! Summer Design Day Schedule Name
  {42007fe6-2da2-4f26-a11b-3da06dea10be}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {101bbab7-bbb9-40d7-a660-3021bef96318}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {73e367e9-2d27-4851-8040-6bd0d608d8a2}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {101bbab7-bbb9-40d7-a660-3021bef96318}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {51142eea-af78-4311-bbb7-9da17eae76df}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {101bbab7-bbb9-40d7-a660-3021bef96318}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {42007fe6-2da2-4f26-a11b-3da06dea10be}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {101bbab7-bbb9-40d7-a660-3021bef96318}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {141f4704-2f3b-4ace-a61d-554ad88cbd90}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {4f7eb9ab-ebdd-4b16-b468-0b77c7582046}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dd18da01-3aff-42b7-812c-542c752ce900}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dd18da01-3aff-42b7-812c-542c752ce900}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {101bbab7-bbb9-40d7-a660-3021bef96318}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {dac62c28-d405-4052-9544-2fe232abc03d}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {4f7eb9ab-ebdd-4b16-b468-0b77c7582046}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6a8f5a86-db7e-4f8d-9fe9-cdecda6fe87a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6a8f5a86-db7e-4f8d-9fe9-cdecda6fe87a}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {101bbab7-bbb9-40d7-a660-3021bef96318}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {f326e160-fc93-454e-87d5-8bd277c289b1}, !- Handle
  DOE Ref 2004 - CZ5 - Office,            !- Name
  {4e930706-a708-4ff2-81ae-7025a951969a}, !- Default Exterior Surface Constructions Name
  {2886d6e9-832d-4360-81fb-ee42556fab8d}, !- Default Interior Surface Constructions Name
  {64c91f49-f938-4fc0-a9c6-4fcf6374fa10}, !- Default Ground Contact Surface Constructions Name
  {6fef840f-d7f8-40b5-9114-cceb08243ec5}, !- Default Exterior SubSurface Constructions Name
  {b501e68a-40bf-4697-b012-bbb59049b10d}, !- Default Interior SubSurface Constructions Name
  {4cb769cf-32d6-4d66-a027-11a86ebed65e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4e930706-a708-4ff2-81ae-7025a951969a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b2d03fb7-35a6-4e39-b417-e6f82171d271}, !- Floor Construction Name
  {26ea8cd8-d373-4cb3-b431-a0d1598c2c9b}, !- Wall Construction Name
  {ebe46434-e408-40ab-ad2a-5b63360b2c0e}; !- Roof Ceiling Construction Name

OS:Construction,
  {b2d03fb7-35a6-4e39-b417-e6f82171d271}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {54a85f0f-07f2-484c-b5ca-fb2a561282a9}, !- Layer 1
  {bd8e08b3-445e-436c-81bd-cd11788f89fe}; !- Layer 2

OS:StandardsInformation:Construction,
  {bdf50e8f-1807-4bd6-8be7-a77b0481244c}, !- Handle
  {b2d03fb7-35a6-4e39-b417-e6f82171d271}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {54a85f0f-07f2-484c-b5ca-fb2a561282a9}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {bd8e08b3-445e-436c-81bd-cd11788f89fe}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {26ea8cd8-d373-4cb3-b431-a0d1598c2c9b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {2599463f-547a-473f-bc6e-29703acdb9f2}, !- Layer 1
  {f8cd930e-344b-4bc3-9101-c06888e9cd63}, !- Layer 2
  {96dbe103-8a4e-4b5b-b92d-dc79135c7f07}, !- Layer 3
  {2c942046-9327-47fe-9026-c7adac4c53cc}; !- Layer 4

OS:StandardsInformation:Construction,
  {47144815-3197-4d38-aaa5-0920528e3ea7}, !- Handle
  {26ea8cd8-d373-4cb3-b431-a0d1598c2c9b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2599463f-547a-473f-bc6e-29703acdb9f2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {f8cd930e-344b-4bc3-9101-c06888e9cd63}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {96dbe103-8a4e-4b5b-b92d-dc79135c7f07}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c942046-9327-47fe-9026-c7adac4c53cc}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {ebe46434-e408-40ab-ad2a-5b63360b2c0e}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {beb9bda0-ca12-43e0-99c3-93971aa19557}, !- Layer 1
  {59daa59e-e080-411e-84f4-fb82963f8250}, !- Layer 2
  {f6ad5e6a-369a-49e7-8e62-e992cffc9557}; !- Layer 3

OS:StandardsInformation:Construction,
  {3280a140-8586-4490-8c3f-1bce5bd1e24c}, !- Handle
  {ebe46434-e408-40ab-ad2a-5b63360b2c0e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {beb9bda0-ca12-43e0-99c3-93971aa19557}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {59daa59e-e080-411e-84f4-fb82963f8250}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6ad5e6a-369a-49e7-8e62-e992cffc9557}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2886d6e9-832d-4360-81fb-ee42556fab8d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3ab281cc-44ef-4987-a02b-ef36f8550cd3}, !- Floor Construction Name
  {d0c21311-4d7e-4162-9945-b554f34f1646}, !- Wall Construction Name
  {28ca6362-0aa7-4809-936f-cdd49593686a}; !- Roof Ceiling Construction Name

OS:Construction,
  {3ab281cc-44ef-4987-a02b-ef36f8550cd3}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {91ab4bc9-30bc-4799-8441-bf8467a0e8cb}, !- Layer 1
  {b938e0d9-fe90-49e8-ac95-91ac5905e729}, !- Layer 2
  {68601c87-4414-45d9-bd9c-38115f22ce3f}; !- Layer 3

OS:StandardsInformation:Construction,
  {def0faa3-7dcf-4fa9-90f6-24cc0aeda8a6}, !- Handle
  {3ab281cc-44ef-4987-a02b-ef36f8550cd3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {91ab4bc9-30bc-4799-8441-bf8467a0e8cb}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {b938e0d9-fe90-49e8-ac95-91ac5905e729}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {68601c87-4414-45d9-bd9c-38115f22ce3f}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d0c21311-4d7e-4162-9945-b554f34f1646}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {3d863bbf-dfac-4a4f-ad38-579ee9b2d189}, !- Layer 1
  {15abd6e5-3e22-45c9-b5fc-01548c136234}, !- Layer 2
  {3d863bbf-dfac-4a4f-ad38-579ee9b2d189}; !- Layer 3

OS:StandardsInformation:Construction,
  {beaa6653-2eb9-4993-9fa8-4c677f8d7d92}, !- Handle
  {d0c21311-4d7e-4162-9945-b554f34f1646}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3d863bbf-dfac-4a4f-ad38-579ee9b2d189}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {15abd6e5-3e22-45c9-b5fc-01548c136234}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {28ca6362-0aa7-4809-936f-cdd49593686a}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {68601c87-4414-45d9-bd9c-38115f22ce3f}, !- Layer 1
  {b938e0d9-fe90-49e8-ac95-91ac5905e729}, !- Layer 2
  {91ab4bc9-30bc-4799-8441-bf8467a0e8cb}; !- Layer 3

OS:StandardsInformation:Construction,
  {b0e40271-4620-4355-b613-80b947e68c9e}, !- Handle
  {28ca6362-0aa7-4809-936f-cdd49593686a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {64c91f49-f938-4fc0-a9c6-4fcf6374fa10}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b2d03fb7-35a6-4e39-b417-e6f82171d271}, !- Floor Construction Name
  {b2d03fb7-35a6-4e39-b417-e6f82171d271}, !- Wall Construction Name
  {b2d03fb7-35a6-4e39-b417-e6f82171d271}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6fef840f-d7f8-40b5-9114-cceb08243ec5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a65dbdbb-4eeb-4270-a54a-a10f7fbc31b1}, !- Fixed Window Construction Name
  {a65dbdbb-4eeb-4270-a54a-a10f7fbc31b1}, !- Operable Window Construction Name
  {c07445ec-2ae2-4da9-89dc-ae269602c48e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {83a4d0ef-c52e-481f-9b26-7c43d4ec715f}, !- Tubular Daylight Dome Construction Name
  {83a4d0ef-c52e-481f-9b26-7c43d4ec715f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a65dbdbb-4eeb-4270-a54a-a10f7fbc31b1}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {1dd7255d-b995-494c-83e7-fb45ba71a998}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a4610ce-9d22-42fd-8a6e-f3c3b0e71860}, !- Handle
  {a65dbdbb-4eeb-4270-a54a-a10f7fbc31b1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1dd7255d-b995-494c-83e7-fb45ba71a998}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {c07445ec-2ae2-4da9-89dc-ae269602c48e}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3c494844-e2b2-4da0-a555-bdcc40479440}, !- Layer 1
  {63bc5180-cda1-407a-b8e5-08b50b7b1a9c}; !- Layer 2

OS:StandardsInformation:Construction,
  {e98b16aa-2d4e-4a6b-a77e-9e645e842d02}, !- Handle
  {c07445ec-2ae2-4da9-89dc-ae269602c48e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3c494844-e2b2-4da0-a555-bdcc40479440}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {63bc5180-cda1-407a-b8e5-08b50b7b1a9c}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {83a4d0ef-c52e-481f-9b26-7c43d4ec715f}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {c26707d2-9047-4f38-ba97-25b2677fbb7c}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5928f27-a199-4e68-af12-4da89063179b}, !- Handle
  {83a4d0ef-c52e-481f-9b26-7c43d4ec715f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c26707d2-9047-4f38-ba97-25b2677fbb7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b501e68a-40bf-4697-b012-bbb59049b10d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {83a4d0ef-c52e-481f-9b26-7c43d4ec715f}, !- Fixed Window Construction Name
  {83a4d0ef-c52e-481f-9b26-7c43d4ec715f}, !- Operable Window Construction Name
  {599b2bce-5e02-474e-b357-101455f585ce}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {599b2bce-5e02-474e-b357-101455f585ce}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {6d79ff9c-228a-4ff5-b936-427c875ac78d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6924ae43-e2b9-4800-9eb8-c7aa5b114ef7}, !- Handle
  {599b2bce-5e02-474e-b357-101455f585ce}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6d79ff9c-228a-4ff5-b936-427c875ac78d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4cb769cf-32d6-4d66-a027-11a86ebed65e}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {6d79ff9c-228a-4ff5-b936-427c875ac78d}; !- Layer 1

OS:StandardsInformation:Construction,
  {36780208-dbda-470a-b8e7-1b6b1de39e89}, !- Handle
  {4cb769cf-32d6-4d66-a027-11a86ebed65e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:BuildingStory,
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Handle
  Space 1,                                !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}; !- Thermal Zone Name

OS:Surface,
  {0783eae3-2b63-4a3e-95f3-f8ae4e317657}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7879f315-14f0-4be8-a948-1c15b6d6709c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fb1cc2-4779-406c-a3f7-722dbeff6ecc}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83588c93-54b7-42be-890e-186470368689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a357d9e3-edc9-43cf-9f2d-c2dac6c9f4d5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f581557a-d5a6-466a-8b21-1a6fad97b9f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1f2256-74a8-4481-8169-c843f00a34f8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0e4a3d-b476-4508-8765-8a76430e5556}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc7931e3-e2b9-4c9a-8a2b-eabe3d36e944}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e766d2c-3999-414e-bf05-7138f3da26fa}, !- Zone Air Inlet Port List
  {ac3436fa-3b35-428b-9a70-7487c293e17b}, !- Zone Air Exhaust Port List
  {8848fee8-3115-4088-b5aa-82b8745c5db0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {576cb5fd-d635-442f-a1f4-5e3f7b5cd262}, !- Handle
  Node 1,                                 !- Name
  {8848fee8-3115-4088-b5aa-82b8745c5db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8848fee8-3115-4088-b5aa-82b8745c5db0}, !- Handle
  Connection 1,                           !- Name
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}, !- Source Object
  11,                                     !- Outlet Port
  {576cb5fd-d635-442f-a1f4-5e3f7b5cd262}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e766d2c-3999-414e-bf05-7138f3da26fa}, !- Handle
  Port List 1,                            !- Name
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}, !- HVAC Component
  {136477a6-771a-4b60-a472-b3df67d53401}; !- Port 1

OS:PortList,
  {ac3436fa-3b35-428b-9a70-7487c293e17b}, !- Handle
  Port List 2,                            !- Name
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}, !- HVAC Component
  {281d5047-dbd7-425d-b47d-a46e03f5c6fa}; !- Port 1

OS:Sizing:Zone,
  {e853e66f-0aa0-4c6f-b512-38207fbdc731}, !- Handle
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9eb358b9-77c8-42e7-9703-1aad7f6ca372}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0aa8dc81-d0db-4568-9db6-cbd833c685b9}, !- Thermal Zone
  {115a7e50-467b-4328-a1b7-eaf1f0e61f1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Handle
  Space 2,                                !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}; !- Thermal Zone Name

OS:Surface,
  {aeb38cad-8664-45d3-8799-350ab9bdb88c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 16.9896139231717, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 16.9896139231717, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-16, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7fd7ca-624d-44df-b894-d4b365f0d6d0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.9896139231717, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 16.9896139231717, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c6257e-4f34-4f0e-894e-90fa2e381a54}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed92742-2d32-4ad8-a283-ea1d79bb06b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 16.9896139231717, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.6576, 16.9896139231717, 0,            !- X,Y,Z Vertex 2 {m}
  0, 16.9896139231717, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.9896139231717, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102edab1-ac4c-4acf-9b0b-4cdaaba0f8a8}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1896a4cb-f549-4ed9-877c-87686076fba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-16, 3.048,   !- X,Y,Z Vertex 1 {m}
  3.6576, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 2 {m}
  3.6576, 16.9896139231717, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 16.9896139231717, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83588c93-54b7-42be-890e-186470368689}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55fb1cc2-4779-406c-a3f7-722dbeff6ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  3.6576, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-16, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91257e3-c405-48f4-baed-80b07b8d65d8}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f10d729e-1d4d-49e4-96fd-bf3a7e360714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-16, 3.048,   !- X,Y,Z Vertex 1 {m}
  3.6576, 16.9896139231717, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 16.9896139231717, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9e257f9-c96f-41bb-a2f0-9e2b23b1c95c}, !- Zone Air Inlet Port List
  {8d0c99b7-94f3-496c-b3b7-99757861a5c0}, !- Zone Air Exhaust Port List
  {3f7ce3ca-1e20-4d6a-8b49-541a34d8a73a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d41c6cf6-8041-4a72-ab78-fbadd97ac00c}, !- Handle
  Node 2,                                 !- Name
  {3f7ce3ca-1e20-4d6a-8b49-541a34d8a73a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f7ce3ca-1e20-4d6a-8b49-541a34d8a73a}, !- Handle
  Connection 2,                           !- Name
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}, !- Source Object
  11,                                     !- Outlet Port
  {d41c6cf6-8041-4a72-ab78-fbadd97ac00c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9e257f9-c96f-41bb-a2f0-9e2b23b1c95c}, !- Handle
  Port List 3,                            !- Name
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}, !- HVAC Component
  {a0949aae-b37f-4cd7-94a4-bb84ac9dad2e}; !- Port 1

OS:PortList,
  {8d0c99b7-94f3-496c-b3b7-99757861a5c0}, !- Handle
  Port List 4,                            !- Name
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}, !- HVAC Component
  {4328b156-23e6-4351-8586-fe5cf3ed88a4}; !- Port 1

OS:Sizing:Zone,
  {a96053b7-ca5c-41b8-9a15-5b9111eabea6}, !- Handle
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b829fd36-0ffc-47e5-bbfa-979971e2bb68}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c3b9f5bf-46ed-4ebd-af9c-1d8b0f90e776}, !- Thermal Zone
  {16d74e6b-68e0-4d8d-9cd1-63448da96c21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Handle
  Space 3,                                !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  20.6472139231717,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}; !- Thermal Zone Name

OS:Surface,
  {ffda0707-8d87-4ab2-91a7-50112fdd29d4}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000002, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 1.77635683940025e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a88e7fa-fe68-4d25-9dae-c78c3c95d368}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65760000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1660ead2-3336-46d6-b75d-5f009b740fbd}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.65760000000002, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000002, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.65760000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b72083-68e8-40a7-bce5-ff96205320dd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41de6161-cb3e-4d03-ae82-205e7a2cdfff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 1.77635683940025e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000002, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 3.65760000000002, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed92742-2d32-4ad8-a283-ea1d79bb06b6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6c6257e-4f34-4f0e-894e-90fa2e381a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 2 {m}
  3.6576, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  3.6576, 1.77635683940025e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5664b43c-a58e-4b66-9ab3-739dc604d766}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9007d6b-f906-4005-9212-01d0236895a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 1.77635683940025e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000002, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000002, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {774f9804-f2ec-4bbf-98cc-ee086c78a864}, !- Zone Air Inlet Port List
  {f61a248f-b76f-4e22-bc39-ef1edde4b8f7}, !- Zone Air Exhaust Port List
  {af633a3c-b98a-4b4c-92fd-ecad9f99a5bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f9e119f-1dd8-4762-9c76-51f468b45368}, !- Handle
  Node 3,                                 !- Name
  {af633a3c-b98a-4b4c-92fd-ecad9f99a5bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af633a3c-b98a-4b4c-92fd-ecad9f99a5bd}, !- Handle
  Connection 3,                           !- Name
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}, !- Source Object
  11,                                     !- Outlet Port
  {0f9e119f-1dd8-4762-9c76-51f468b45368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {774f9804-f2ec-4bbf-98cc-ee086c78a864}, !- Handle
  Port List 5,                            !- Name
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}, !- HVAC Component
  {06b19d0c-222a-423b-b73f-0fce3ce90ec7}; !- Port 1

OS:PortList,
  {f61a248f-b76f-4e22-bc39-ef1edde4b8f7}, !- Handle
  Port List 6,                            !- Name
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}, !- HVAC Component
  {427b7452-7eac-41f9-ac39-e8f038049dba}; !- Port 1

OS:Sizing:Zone,
  {1748d461-4870-4959-a3f3-f9fa7585879d}, !- Handle
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {52d1a2df-8c33-4184-a114-b7db54c9a5c8}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {228474b3-f4a7-4835-80ba-86ffaf45e4fc}, !- Thermal Zone
  {951e5993-8445-4323-b2f7-92cc7f9ca650}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Handle
  Space 4,                                !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {554646c2-a747-4e9f-bef5-539e52895829}; !- Thermal Zone Name

OS:Surface,
  {1183e213-f261-4ea5-84b4-f653376f9106}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f581557a-d5a6-466a-8b21-1a6fad97b9f8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a357d9e3-edc9-43cf-9f2d-c2dac6c9f4d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9174b43-1e68-47eb-adb7-f954c820088e}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0435e2e-b8a1-4896-98f0-bd504b787087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 3.6576, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856c002e-a022-4cd5-878b-abadcc7b6822}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5190030-83c6-4cc3-8015-e7e1ba7c5c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 3.6576, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e1bee4-ec3b-4e83-94bf-17afd2c0e338}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da16e7f-6289-4475-aa7e-12b79ec141c1}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a51e6b5-0e1a-4f8e-a905-694a818e9754}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 3.6576, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {554646c2-a747-4e9f-bef5-539e52895829}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba2b1899-2b90-4f6e-b501-cbf75cf17792}, !- Zone Air Inlet Port List
  {0018513e-a9b1-4328-9130-f19c1ffc98ac}, !- Zone Air Exhaust Port List
  {831bc957-d8b0-4de5-995e-72f96984b1db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb68689f-90a7-4cf1-bf68-1079b5bef6cb}, !- Handle
  Node 4,                                 !- Name
  {831bc957-d8b0-4de5-995e-72f96984b1db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {831bc957-d8b0-4de5-995e-72f96984b1db}, !- Handle
  Connection 4,                           !- Name
  {554646c2-a747-4e9f-bef5-539e52895829}, !- Source Object
  11,                                     !- Outlet Port
  {eb68689f-90a7-4cf1-bf68-1079b5bef6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba2b1899-2b90-4f6e-b501-cbf75cf17792}, !- Handle
  Port List 7,                            !- Name
  {554646c2-a747-4e9f-bef5-539e52895829}, !- HVAC Component
  {481904fa-fb69-40b6-813a-bde17ac507ee}; !- Port 1

OS:PortList,
  {0018513e-a9b1-4328-9130-f19c1ffc98ac}, !- Handle
  Port List 8,                            !- Name
  {554646c2-a747-4e9f-bef5-539e52895829}, !- HVAC Component
  {14e183e3-aa13-4159-adae-eb2ce9cef494}; !- Port 1

OS:Sizing:Zone,
  {7f293795-1a12-4bf7-85b5-d4152c5a9c00}, !- Handle
  {554646c2-a747-4e9f-bef5-539e52895829}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6b11742-ef22-4f4a-ab5d-c851596b0918}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {554646c2-a747-4e9f-bef5-539e52895829}, !- Thermal Zone
  {9def1ac8-c8b6-4688-af9f-ad6ee8d8b88e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Handle
  Space 5,                                !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {6f6e76af-7f44-445f-8d41-597204668405}; !- Thermal Zone Name

OS:Surface,
  {40b9c742-53d2-4273-a7ed-351762cac0cc}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 16.9896139231717, 0,   !- X,Y,Z Vertex 3 {m}
  3.6338441769515, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1896a4cb-f549-4ed9-877c-87686076fba9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102edab1-ac4c-4acf-9b0b-4cdaaba0f8a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d9677f-8e49-47e2-939a-14e4503c119a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77bb954-2ce3-461c-ad17-7785c7b8dcf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 16.9896139231717, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 16.9896139231717, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350485aa-76de-4fb4-8fd1-dc3829983352}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da27995-0142-4d81-b5d7-8e81c45ea1ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.6338441769515, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 16.9896139231717, 0,   !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0435e2e-b8a1-4896-98f0-bd504b787087}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9174b43-1e68-47eb-adb7-f954c820088e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.6338441769515, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.6338441769515, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce9f313-ecec-49cc-b53a-c0a8289e3014}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {766e2fca-18d5-4d79-bbab-f6cd123e7246}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 16.9896139231717, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 16.9896139231717, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f6e76af-7f44-445f-8d41-597204668405}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e321576-b3e6-49b8-bfc9-9d0729bdfccf}, !- Zone Air Inlet Port List
  {069cf88e-a3d5-4502-a7d9-c2130f1a23d6}, !- Zone Air Exhaust Port List
  {c996e77c-17fc-4bf1-84d5-06654382d12f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b63daea-c228-4a3d-a280-65bbe6a810d3}, !- Handle
  Node 5,                                 !- Name
  {c996e77c-17fc-4bf1-84d5-06654382d12f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c996e77c-17fc-4bf1-84d5-06654382d12f}, !- Handle
  Connection 5,                           !- Name
  {6f6e76af-7f44-445f-8d41-597204668405}, !- Source Object
  11,                                     !- Outlet Port
  {4b63daea-c228-4a3d-a280-65bbe6a810d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e321576-b3e6-49b8-bfc9-9d0729bdfccf}, !- Handle
  Port List 9,                            !- Name
  {6f6e76af-7f44-445f-8d41-597204668405}, !- HVAC Component
  {c42c6fe5-eca6-4dde-9612-35ba295fb5c5}; !- Port 1

OS:PortList,
  {069cf88e-a3d5-4502-a7d9-c2130f1a23d6}, !- Handle
  Port List 10,                           !- Name
  {6f6e76af-7f44-445f-8d41-597204668405}, !- HVAC Component
  {88eb237e-3119-44dc-8241-cba6f8891891}; !- Port 1

OS:Sizing:Zone,
  {2880b06b-ec8c-4417-82a9-f0bfe6ac7c64}, !- Handle
  {6f6e76af-7f44-445f-8d41-597204668405}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1f50c46a-3055-467a-b1c4-26858d5a89c0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6f6e76af-7f44-445f-8d41-597204668405}, !- Thermal Zone
  {98b8f1ca-10c7-4d9c-9a9b-da414df82d7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Handle
  Space 6,                                !- Name
  {b4d1f4aa-9ff5-419a-9c55-3d951af8a21d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  20.6472139231717,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}; !- Thermal Zone Name

OS:Surface,
  {8fbd9138-a015-44d4-98de-5a11dc8871ff}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 3.65760000000002, 0,   !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41de6161-cb3e-4d03-ae82-205e7a2cdfff}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b72083-68e8-40a7-bce5-ff96205320dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ecab90-9ccc-436c-99c0-71819c8a2ed5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 3.65760000000002, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732e27bd-8579-4832-af69-945b683bab28}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f869026-b50b-4b18-a62b-9663d60e460f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 3.65760000000002, 0,   !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77bb954-2ce3-461c-ad17-7785c7b8dcf1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d9677f-8e49-47e2-939a-14e4503c119a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.6338441769515, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.6338441769515, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba2054c-1da3-4f1a-ac46-4404016590c1}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0f9b027-6d6b-4264-9f47-14a60249ee46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6338441769515, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.6338441769515, 3.65760000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.65760000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0374ff4d-2ec3-48a8-9ef7-885d6f75c9a2}, !- Zone Air Inlet Port List
  {e746e30e-e006-49ed-b33e-d3094e017bc5}, !- Zone Air Exhaust Port List
  {c86f9cb2-a3c7-4560-a512-1fc93774edd7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {397bae39-6576-4108-b1cd-eb38c6f3eec8}, !- Handle
  Node 6,                                 !- Name
  {c86f9cb2-a3c7-4560-a512-1fc93774edd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c86f9cb2-a3c7-4560-a512-1fc93774edd7}, !- Handle
  Connection 6,                           !- Name
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}, !- Source Object
  11,                                     !- Outlet Port
  {397bae39-6576-4108-b1cd-eb38c6f3eec8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0374ff4d-2ec3-48a8-9ef7-885d6f75c9a2}, !- Handle
  Port List 11,                           !- Name
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}, !- HVAC Component
  {2e09fbc5-3ada-4b50-9dd7-a77ee4172d05}; !- Port 1

OS:PortList,
  {e746e30e-e006-49ed-b33e-d3094e017bc5}, !- Handle
  Port List 12,                           !- Name
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}, !- HVAC Component
  {3fb82360-a9fb-40a6-a2f4-589559f3c0d2}; !- Port 1

OS:Sizing:Zone,
  {23d06b9a-0c22-4f46-81c5-09de0a758d36}, !- Handle
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {583ae535-39e8-44ac-8847-b13306ac1da7}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8dce2a03-c6e2-4a32-924f-355fa89d28e4}, !- Thermal Zone
  {6762860b-a77c-4a7c-abcd-1cdf603c8c8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Handle
  Space 7,                                !- Name
  {6b87ca1d-4dca-4589-9b6a-60bc4d504d5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.2914441769515,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}; !- Thermal Zone Name

OS:Surface,
  {3b750928-f121-4f4b-b8f6-02556394de9d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5190030-83c6-4cc3-8015-e7e1ba7c5c43}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {856c002e-a022-4cd5-878b-abadcc7b6822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af22b4b-ef4b-4d13-91c4-552ca4599f17}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f061ef96-40d8-45a2-9ae3-5921bd7a9060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 3.6576, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dffa40-5896-4827-9162-62c7e377a664}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d58359-2cb8-4627-b63d-e62c5a75187d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 3.6576, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc83f6e7-4cf7-4206-9d7c-1e34ab8515c8}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548b4b62-7957-40c3-a0b3-09d0baf3764b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd63e3fb-a79a-422f-9884-0ab68e7750d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 3.6576, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}, !- Handle
  Thermal Zone 7,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b653174d-a5fd-404d-9522-cfc6af7d3148}, !- Zone Air Inlet Port List
  {8c0f7ccb-47f4-4f6f-88a7-db24ddc144f0}, !- Zone Air Exhaust Port List
  {cf9810e5-3da4-4323-bc8b-5b409b49645d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {001ccdb8-be7f-4050-a5dc-d38a901509ff}, !- Handle
  Node 7,                                 !- Name
  {cf9810e5-3da4-4323-bc8b-5b409b49645d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf9810e5-3da4-4323-bc8b-5b409b49645d}, !- Handle
  Connection 7,                           !- Name
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}, !- Source Object
  11,                                     !- Outlet Port
  {001ccdb8-be7f-4050-a5dc-d38a901509ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b653174d-a5fd-404d-9522-cfc6af7d3148}, !- Handle
  Port List 13,                           !- Name
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}, !- HVAC Component
  {bacbaa8e-2fd0-4e38-b4e6-0ffe43b3d7d3}; !- Port 1

OS:PortList,
  {8c0f7ccb-47f4-4f6f-88a7-db24ddc144f0}, !- Handle
  Port List 14,                           !- Name
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}, !- HVAC Component
  {7b29de05-5ce2-4e28-853c-9d242c2379c6}; !- Port 1

OS:Sizing:Zone,
  {58fb61fa-0226-4bb4-bf40-507d8816932a}, !- Handle
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa4ef375-ed79-4768-b06d-69e9b26194f5}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0af3a768-951a-4d8e-a2f0-aa87d54cd7f2}, !- Thermal Zone
  {d2c3d560-9b06-4149-b21c-87f4b9549a20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Handle
  Space 8,                                !- Name
  {6b87ca1d-4dca-4589-9b6a-60bc4d504d5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.2914441769515,                        !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}; !- Thermal Zone Name

OS:Surface,
  {50879b49-ab09-423c-9045-1c2cf818c45b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 16.9896139231717, 0,   !- X,Y,Z Vertex 3 {m}
  6.8053478984881, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da27995-0142-4d81-b5d7-8e81c45ea1ad}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350485aa-76de-4fb4-8fd1-dc3829983352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61c40f8-46a3-4442-a614-567e65d9c544}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc21d3a-546a-4564-bbb8-d3c5fa3b316a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 16.9896139231717, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 16.9896139231717, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8366a6-d2bd-42c9-8361-ca8619a1d8b2}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed8412f-e703-40af-a219-6bce1c09a1f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  6.8053478984881, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 16.9896139231717, 0,   !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f061ef96-40d8-45a2-9ae3-5921bd7a9060}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0af22b4b-ef4b-4d13-91c4-552ca4599f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.8053478984881, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.8053478984881, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d24622-8876-4c9a-9771-154cd5311a6d}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77fc9dda-6ca5-4136-b8cd-91b3cc257db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 16.9896139231717, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 16.9896139231717, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}, !- Handle
  Thermal Zone 8,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38358642-6bda-4d25-ae73-270941319851}, !- Zone Air Inlet Port List
  {ec004c1f-aa39-4fd0-85f2-29b3ff767b16}, !- Zone Air Exhaust Port List
  {9b0dc388-c075-4b30-b78a-ea7d0e96012d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17825730-832e-43b2-923c-35f107ae0d66}, !- Handle
  Node 8,                                 !- Name
  {9b0dc388-c075-4b30-b78a-ea7d0e96012d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b0dc388-c075-4b30-b78a-ea7d0e96012d}, !- Handle
  Connection 8,                           !- Name
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}, !- Source Object
  11,                                     !- Outlet Port
  {17825730-832e-43b2-923c-35f107ae0d66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38358642-6bda-4d25-ae73-270941319851}, !- Handle
  Port List 15,                           !- Name
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}, !- HVAC Component
  {72a75fd7-ee29-4256-921a-c3f042a8d12e}; !- Port 1

OS:PortList,
  {ec004c1f-aa39-4fd0-85f2-29b3ff767b16}, !- Handle
  Port List 16,                           !- Name
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}, !- HVAC Component
  {370cd81d-432c-4dca-ad7f-de7330595038}; !- Port 1

OS:Sizing:Zone,
  {3bd597f8-5b44-4c22-8f69-df9e2d3a1f83}, !- Handle
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b29237f-6396-4368-8432-8a20dc0a28b7}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {638e6a74-e43e-4325-ba4a-959c002ccdb7}, !- Thermal Zone
  {3e6a3eff-3e62-474d-89f4-430e9538ee7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Handle
  Space 9,                                !- Name
  {6b87ca1d-4dca-4589-9b6a-60bc4d504d5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.2914441769515,                        !- X Origin {m}
  20.6472139231717,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}; !- Thermal Zone Name

OS:Surface,
  {ddde0137-dd8e-4c5d-b5e6-0772b0cf0e35}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 3.65760000000002, 0,   !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f869026-b50b-4b18-a62b-9663d60e460f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732e27bd-8579-4832-af69-945b683bab28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d761db3d-83bd-409f-9c2d-7cb3ae7aeaed}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 3.65760000000002, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a20a1ff-805c-4117-b10f-4e71d43b0f98}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d26ee0be-6ecd-4ae9-8b39-12d698d4b91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 3.65760000000002, 0,   !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc21d3a-546a-4564-bbb8-d3c5fa3b316a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61c40f8-46a3-4442-a614-567e65d9c544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.8053478984881, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.8053478984881, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4410a5-d994-4ff5-a87e-9ca8c4323c44}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9d7278c-8880-464b-9520-6cd63cd4342a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8053478984881, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.8053478984881, 3.65760000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.65760000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}, !- Handle
  Thermal Zone 9,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dd85d66-35c8-4a02-9ce8-bfe949a58b1c}, !- Zone Air Inlet Port List
  {c1cff275-3a5f-4978-b497-1bf67fa088ee}, !- Zone Air Exhaust Port List
  {24fac336-a459-4007-a550-d7101698bc7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23fb7911-50fd-4348-8f59-49637e79bf32}, !- Handle
  Node 9,                                 !- Name
  {24fac336-a459-4007-a550-d7101698bc7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24fac336-a459-4007-a550-d7101698bc7a}, !- Handle
  Connection 9,                           !- Name
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}, !- Source Object
  11,                                     !- Outlet Port
  {23fb7911-50fd-4348-8f59-49637e79bf32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dd85d66-35c8-4a02-9ce8-bfe949a58b1c}, !- Handle
  Port List 17,                           !- Name
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}, !- HVAC Component
  {9dddb6a1-5169-4f49-a4f0-975fc3f8e5a5}; !- Port 1

OS:PortList,
  {c1cff275-3a5f-4978-b497-1bf67fa088ee}, !- Handle
  Port List 18,                           !- Name
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}, !- HVAC Component
  {9942198d-a11a-4957-bc4f-b225e3cb30ad}; !- Port 1

OS:Sizing:Zone,
  {8d6ac462-34bc-483b-b66f-faaa570e4bbf}, !- Handle
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {283a66ae-0d5e-42c2-8794-eb222b8dcfe6}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2cc89371-a767-46d3-81c3-f6f1dddb38b5}, !- Thermal Zone
  {02b44ab1-5dbe-4c40-8fb1-58433cec2b09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Handle
  Space 10,                               !- Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0967920754396,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}; !- Thermal Zone Name

OS:Surface,
  {2f3ee39b-327a-423d-8344-787b0cc1062d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d58359-2cb8-4627-b63d-e62c5a75187d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75dffa40-5896-4827-9162-62c7e377a664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 3.6576, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f6b2c6-eda0-4c8a-9e81-226955c47fec}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b036a535-a351-4bea-adc4-b7542bc9fdb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 3.6576, 0,        !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 3.6576, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712e2940-2e6c-4294-b951-442dabf7941a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586dc5f1-4b09-4efc-8c19-f2d496ea63c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6309e2b-e5ac-483b-a300-3a891c3aca93}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d762e832-839c-4322-ad7c-dc9d07f872e0}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {828b3e5f-dff7-4301-8c04-06130478a3c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 3.6576, 3.048,    !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}, !- Handle
  Thermal Zone 10,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b57c37b-7610-4abe-b09a-5b3fd7e233d2}, !- Zone Air Inlet Port List
  {2506d43b-33aa-41b2-8e72-80b98ac70d27}, !- Zone Air Exhaust Port List
  {541c299e-6fad-4cd1-aba4-79770f4407c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d5b80cc-8774-439f-adb3-3c79427638e8}, !- Handle
  Node 10,                                !- Name
  {541c299e-6fad-4cd1-aba4-79770f4407c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {541c299e-6fad-4cd1-aba4-79770f4407c9}, !- Handle
  Connection 10,                          !- Name
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}, !- Source Object
  11,                                     !- Outlet Port
  {1d5b80cc-8774-439f-adb3-3c79427638e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b57c37b-7610-4abe-b09a-5b3fd7e233d2}, !- Handle
  Port List 19,                           !- Name
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}, !- HVAC Component
  {6c5536c8-8b03-446a-91a3-b2a54fd6922e}; !- Port 1

OS:PortList,
  {2506d43b-33aa-41b2-8e72-80b98ac70d27}, !- Handle
  Port List 20,                           !- Name
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}, !- HVAC Component
  {c038ee8a-9f90-4c8c-91dc-0c07825783ee}; !- Port 1

OS:Sizing:Zone,
  {7bc1a6c6-92f4-4793-be7d-b75570f4d461}, !- Handle
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0cb08c2-c97b-452f-9c9a-a640f97350a8}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {f34fb1a5-1e19-48b9-b8b3-f73e2cef8999}, !- Thermal Zone
  {f04ac257-fbe0-45db-8a44-7c9224362b5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Handle
  Space 11,                               !- Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0967920754396,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}; !- Thermal Zone Name

OS:Surface,
  {a879f0a2-0b14-42c4-b17d-852789c6716f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 16.9896139231717, 0,  !- X,Y,Z Vertex 3 {m}
  5.83315534156122, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed8412f-e703-40af-a219-6bce1c09a1f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea8366a6-d2bd-42c9-8361-ca8619a1d8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354112cf-a42f-44b0-a817-d0dbfbbc030f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf93ffb-dd74-4acd-a3be-71d501417452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 16.9896139231717, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 16.9896139231717, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc8a9a0-7c31-4d29-b3fa-b798448930ae}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5270e810-6bcf-44a6-8376-4e7ed2c05a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83315534156122, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 16.9896139231717, 0,  !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b036a535-a351-4bea-adc4-b7542bc9fdb0}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50f6b2c6-eda0-4c8a-9e81-226955c47fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.83315534156122, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.83315534156122, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecba8346-15ae-442a-afe1-44ac1570afca}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddd9529f-7236-4f30-829a-3f9e1551a749}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 16.9896139231717, 3.048, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 16.9896139231717, 3.048, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}, !- Handle
  Thermal Zone 11,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb0ddbb5-7c5f-4269-a795-6f4557c8ba36}, !- Zone Air Inlet Port List
  {c8cd265a-5186-4ed6-8dc5-8cbf2d8798de}, !- Zone Air Exhaust Port List
  {094c74b5-9a24-43d7-b8f4-7c7bab5f7be7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02f63856-b536-438c-b6e7-ee7ede523859}, !- Handle
  Node 11,                                !- Name
  {094c74b5-9a24-43d7-b8f4-7c7bab5f7be7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {094c74b5-9a24-43d7-b8f4-7c7bab5f7be7}, !- Handle
  Connection 11,                          !- Name
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}, !- Source Object
  11,                                     !- Outlet Port
  {02f63856-b536-438c-b6e7-ee7ede523859}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb0ddbb5-7c5f-4269-a795-6f4557c8ba36}, !- Handle
  Port List 21,                           !- Name
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}, !- HVAC Component
  {03b5944a-f903-4396-9266-fdd6af6a35eb}; !- Port 1

OS:PortList,
  {c8cd265a-5186-4ed6-8dc5-8cbf2d8798de}, !- Handle
  Port List 22,                           !- Name
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}, !- HVAC Component
  {ac71f05a-a120-4b27-9b12-e2c91512cd47}; !- Port 1

OS:Sizing:Zone,
  {d36819a4-2d55-4b67-8db3-b52a014a59a8}, !- Handle
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22d4d557-aa91-4c26-b770-3ac9cb9d2ea0}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {4f750fe2-0e9e-4e56-ae8e-4677abcd7a0d}, !- Thermal Zone
  {cea2fa55-88e9-4b16-ad6b-938268d45f4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Handle
  Space 12,                               !- Name
  {28f34923-282a-4e40-8a61-e67fc0ba3bc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0967920754396,                       !- X Origin {m}
  20.6472139231717,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}; !- Thermal Zone Name

OS:Surface,
  {d8e8a21a-33fe-42be-9e41-5556f69763ef}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 3.65760000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26ee0be-6ecd-4ae9-8b39-12d698d4b91e}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a20a1ff-805c-4117-b10f-4e71d43b0f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1295586-3b1a-49fa-b76e-096e6c0144aa}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 3.65760000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd95180f-8d07-4af7-be11-a384c386f02a}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ed16ab-a256-4daf-bb5f-f483c266e8d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 3.65760000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf93ffb-dd74-4acd-a3be-71d501417452}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354112cf-a42f-44b0-a817-d0dbfbbc030f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.83315534156122, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.83315534156122, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc6c556-a7da-4e3b-b99f-24a4425e2553}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d7ef5b1-bcff-4190-8f84-f71300f43fbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83315534156122, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83315534156122, 3.65760000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 3.65760000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}, !- Handle
  Thermal Zone 12,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39b77433-09bb-45f1-b636-5fa11b1cd08e}, !- Zone Air Inlet Port List
  {ff9ab390-0b70-48b9-aff5-4a57ac47acec}, !- Zone Air Exhaust Port List
  {72d709c3-07f1-4bcf-9d8f-caebb0d0b6ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {793b0ee3-6fcf-4b53-8cfc-86a7a82dcd73}, !- Handle
  Node 12,                                !- Name
  {72d709c3-07f1-4bcf-9d8f-caebb0d0b6ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72d709c3-07f1-4bcf-9d8f-caebb0d0b6ca}, !- Handle
  Connection 12,                          !- Name
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}, !- Source Object
  11,                                     !- Outlet Port
  {793b0ee3-6fcf-4b53-8cfc-86a7a82dcd73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39b77433-09bb-45f1-b636-5fa11b1cd08e}, !- Handle
  Port List 23,                           !- Name
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}, !- HVAC Component
  {e52f7cff-3d4e-40f6-a773-c2aeb617b3d4}; !- Port 1

OS:PortList,
  {ff9ab390-0b70-48b9-aff5-4a57ac47acec}, !- Handle
  Port List 24,                           !- Name
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}, !- HVAC Component
  {8d82fe79-7c31-416c-b820-a17d640ab703}; !- Port 1

OS:Sizing:Zone,
  {8f94781a-68f5-4850-8fac-4e465c3da6d2}, !- Handle
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e339dac-e828-4197-b754-1c8aa3886c05}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8ba6134a-2e0b-4cb3-aab1-39493c93d0af}, !- Thermal Zone
  {31e701a9-dfc6-4ce3-95dc-fb0ee4e12d5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Handle
  Space 13,                               !- Name
  {ae93e678-c841-418a-be0d-8d88f664691c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.9299474170008,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {5ea31690-81b4-421a-85a4-0759f4452e19}; !- Thermal Zone Name

OS:Surface,
  {6b40af3f-84f4-443a-81e3-14d77926249f}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586dc5f1-4b09-4efc-8c19-f2d496ea63c2}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712e2940-2e6c-4294-b951-442dabf7941a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.6576, 3.048,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e946396-40f8-4517-9060-11b123ff27aa}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d5293b-9c93-489a-9aee-f55654a6c6f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.6576, 0,        !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.6576, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03bf9f04-1080-4f86-acab-b98cb2be19a9}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc681d3-d1b0-4db6-bb9e-bf5695b14bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5ccb9a-c658-49fe-a6c3-fd7280a8d373}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ffddb9-c20d-42ce-b29d-23f14ca36c32}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e791222-b044-46a9-b1fb-2c63d323f231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.6576, 3.048,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ea31690-81b4-421a-85a4-0759f4452e19}, !- Handle
  Thermal Zone 13,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67a52c95-6c68-4d9f-b385-56781f2d2c89}, !- Zone Air Inlet Port List
  {1189baf3-a7a4-4732-a1c2-4c1957cf9f7c}, !- Zone Air Exhaust Port List
  {30907ce3-86d1-4434-b7e8-41cf8e16632e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a959922-3553-4700-b41f-977eafecfa42}, !- Handle
  Node 13,                                !- Name
  {30907ce3-86d1-4434-b7e8-41cf8e16632e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30907ce3-86d1-4434-b7e8-41cf8e16632e}, !- Handle
  Connection 13,                          !- Name
  {5ea31690-81b4-421a-85a4-0759f4452e19}, !- Source Object
  11,                                     !- Outlet Port
  {8a959922-3553-4700-b41f-977eafecfa42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67a52c95-6c68-4d9f-b385-56781f2d2c89}, !- Handle
  Port List 25,                           !- Name
  {5ea31690-81b4-421a-85a4-0759f4452e19}, !- HVAC Component
  {2f0a3159-1241-406e-964a-e7c092f9e4c1}; !- Port 1

OS:PortList,
  {1189baf3-a7a4-4732-a1c2-4c1957cf9f7c}, !- Handle
  Port List 26,                           !- Name
  {5ea31690-81b4-421a-85a4-0759f4452e19}, !- HVAC Component
  {ac60f966-09b1-45b1-afd2-3e8c3ed64e93}; !- Port 1

OS:Sizing:Zone,
  {adcc3f0b-0381-4293-94c3-c95e7214eb90}, !- Handle
  {5ea31690-81b4-421a-85a4-0759f4452e19}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b7ff63d-bece-40da-83f7-0337bfef4ddb}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5ea31690-81b4-421a-85a4-0759f4452e19}, !- Thermal Zone
  {59d86dec-7a21-4f7c-a7cc-c69e5575922a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Handle
  Space 14,                               !- Name
  {ae93e678-c841-418a-be0d-8d88f664691c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.9299474170008,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}; !- Thermal Zone Name

OS:Surface,
  {6e002da3-34fd-485d-8727-19ec58d5313c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 16.9896139231717, 0,  !- X,Y,Z Vertex 3 {m}
  2.91657767078062, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5270e810-6bcf-44a6-8376-4e7ed2c05a8c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc8a9a0-7c31-4d29-b3fa-b798448930ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 16.9896139231717, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03815202-4f42-426a-a84f-0334ea048da6}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7720fcc6-96a5-49cc-b67d-80a03c8ba8d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 16.9896139231717, 3.048, !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 16.9896139231717, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 16.9896139231717, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50bfa8d2-aae7-43ad-8c60-7454f8990f45}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d27565f-832b-49fb-a6ea-b7d2e431b51d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.91657767078062, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 16.9896139231717, 0,  !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 16.9896139231717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d5293b-9c93-489a-9aee-f55654a6c6f8}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e946396-40f8-4517-9060-11b123ff27aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.91657767078062, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.91657767078062, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6acf5e-c779-4e9a-aca2-f443740afbf4}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f630e54d-d8da-45cf-9e72-d9595ae854c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 16.9896139231717, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 16.9896139231717, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}, !- Handle
  Thermal Zone 14,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e563dfc0-a952-498c-8f45-93bab1e42b29}, !- Zone Air Inlet Port List
  {75ae144f-d5e3-470d-89ef-329e94469c36}, !- Zone Air Exhaust Port List
  {b2807be9-1386-4163-85b0-37f4be16cee0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2be14282-8630-4ce0-a992-6afe11877691}, !- Handle
  Node 14,                                !- Name
  {b2807be9-1386-4163-85b0-37f4be16cee0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2807be9-1386-4163-85b0-37f4be16cee0}, !- Handle
  Connection 14,                          !- Name
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}, !- Source Object
  11,                                     !- Outlet Port
  {2be14282-8630-4ce0-a992-6afe11877691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e563dfc0-a952-498c-8f45-93bab1e42b29}, !- Handle
  Port List 27,                           !- Name
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}, !- HVAC Component
  {115a43a4-49d5-4c16-9214-ef17526008c1}; !- Port 1

OS:PortList,
  {75ae144f-d5e3-470d-89ef-329e94469c36}, !- Handle
  Port List 28,                           !- Name
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}, !- HVAC Component
  {6d7aef80-cd70-4d7e-bb7b-9c4077279e8b}; !- Port 1

OS:Sizing:Zone,
  {39c6c2ef-7556-4e53-addc-19454b518b14}, !- Handle
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3cc41875-b23e-4db2-a8de-3ea49c3c043f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {bdd2d553-68db-48c8-8ec2-f2ab92679df9}, !- Thermal Zone
  {5852f49f-9228-4ab5-947f-f72b41bf4426}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Handle
  Space 15,                               !- Name
  {ae93e678-c841-418a-be0d-8d88f664691c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.9299474170008,                       !- X Origin {m}
  20.6472139231717,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {bf70b8f0-efc0-452f-9796-a0993805a12f}; !- Thermal Zone Name

OS:Surface,
  {c0c3cb08-a63a-4307-b751-47d3a1a5beb1}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 3.65760000000002, 0,  !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ed16ab-a256-4daf-bb5f-f483c266e8d4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd95180f-8d07-4af7-be11-a384c386f02a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.65760000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385dc9c5-dc62-43fb-a01d-bbf5bd3907dc}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 3.65760000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 3.65760000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.65760000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7896e543-8ca1-40d4-8f08-0e181b396d68}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad968ba-e509-49ce-a17d-909b73709c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 3.65760000000002, 0,  !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 3.65760000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7720fcc6-96a5-49cc-b67d-80a03c8ba8d6}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03815202-4f42-426a-a84f-0334ea048da6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.91657767078062, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.91657767078062, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7940db9-7089-46eb-93e7-cbdf5df28e83}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9dba7679-6f42-4ff6-a0ac-8fe78f4e0f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91657767078062, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.91657767078062, 3.65760000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.65760000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf70b8f0-efc0-452f-9796-a0993805a12f}, !- Handle
  Thermal Zone 15,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {673e9a96-7742-40f8-810a-90db58b85103}, !- Zone Air Inlet Port List
  {9bd0620b-2c60-4807-bc79-dafe555d3753}, !- Zone Air Exhaust Port List
  {1308ea4d-6858-4fa4-8cfc-6ace2f4068e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {085e25c1-853b-4bde-9789-390f1115c585}, !- Handle
  Node 15,                                !- Name
  {1308ea4d-6858-4fa4-8cfc-6ace2f4068e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1308ea4d-6858-4fa4-8cfc-6ace2f4068e3}, !- Handle
  Connection 15,                          !- Name
  {bf70b8f0-efc0-452f-9796-a0993805a12f}, !- Source Object
  11,                                     !- Outlet Port
  {085e25c1-853b-4bde-9789-390f1115c585}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {673e9a96-7742-40f8-810a-90db58b85103}, !- Handle
  Port List 29,                           !- Name
  {bf70b8f0-efc0-452f-9796-a0993805a12f}, !- HVAC Component
  {c7e4cf52-83c4-4df8-a704-8ea4c004dc60}; !- Port 1

OS:PortList,
  {9bd0620b-2c60-4807-bc79-dafe555d3753}, !- Handle
  Port List 30,                           !- Name
  {bf70b8f0-efc0-452f-9796-a0993805a12f}, !- HVAC Component
  {ca112eed-b497-4d07-ac0b-bedb9feb0f26}; !- Port 1

OS:Sizing:Zone,
  {d8d72de3-2070-4797-846f-5fe5613f4687}, !- Handle
  {bf70b8f0-efc0-452f-9796-a0993805a12f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04f78dc4-5c49-496b-a600-cc724ae39aa6}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {bf70b8f0-efc0-452f-9796-a0993805a12f}, !- Thermal Zone
  {b94dcbca-c814-4bb6-b32b-f3245b839d91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Handle
  Space 16,                               !- Name
  {3fe921c8-26ed-4f46-a275-bb5eb223d165}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.8465250877814,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {004d5452-a4dd-45a2-abd5-834437c38cde}, !- Building Story Name
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}; !- Thermal Zone Name

OS:Surface,
  {ce444679-9f3d-4279-9069-16c59209a8be}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  1.94438511385372, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  1.94438511385372, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc681d3-d1b0-4db6-bb9e-bf5695b14bfc}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03bf9f04-1080-4f86-acab-b98cb2be19a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.6576, 3.048,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2e2fb6-e41c-4764-9e54-fc5769b9f389}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a4466b-58b0-4f50-aec7-602aaed49c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.94438511385372, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  1.94438511385372, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.6576, 0,        !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.6576, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f1e009-d0d1-4963-a857-d65f21cf1078}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc1c39e4-e6ac-41e8-8975-d5ee1aa57a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.94438511385372, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.94438511385372, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.94438511385372, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  1.94438511385372, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8554b15-f1ab-4dc3-8bd3-d1ab22b4f4b2}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  1.94438511385372, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.94438511385372, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14eab163-364e-441c-8b3e-84ca181838fc}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bc31cf6-5c44-4429-9d4d-f7fc80240e23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.94438511385372, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.94438511385372, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.6576, 3.048,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}, !- Handle
  Thermal Zone 16,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62f63351-09e4-4126-b1ff-04971e22e0ac}, !- Zone Air Inlet Port List
  {28a368b3-fac3-4c13-a8d5-5611358e1f3b}, !- Zone Air Exhaust Port List
  {bf42e397-49f1-47ea-9ae9-1175fc84743c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f92f01d8-3845-4d88-8f7c-1f8d3d34c652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {426494a6-289a-48df-bf4a-65dda0a39e62}, !- Handle
  Node 16,                                !- Name
  {bf42e397-49f1-47ea-9ae9-1175fc84743c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf42e397-49f1-47ea-9ae9-1175fc84743c}, !- Handle
  Connection 16,                          !- Name
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}, !- Source Object
  11,                                     !- Outlet Port
  {426494a6-289a-48df-bf4a-65dda0a39e62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62f63351-09e4-4126-b1ff-04971e22e0ac}, !- Handle
  Port List 31,                           !- Name
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}, !- HVAC Component
  {41d923b7-4c5a-4fcd-be8e-98144ecc9980}; !- Port 1

OS:PortList,
  {28a368b3-fac3-4c13-a8d5-5611358e1f3b}, !- Handle
  Port List 32,                           !- Name
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}, !- HVAC Component
  {3c89590d-bc8d-4cd8-babc-997cfa411a35}; !- Port 1

OS:Sizing:Zone,
  {0430c787-c341-4059-8630-b0f2a3397c7c}, !- Handle
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff10327d-4573-4c2a-bc18-bc0dd66cd360}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ffe29b7c-1f73-4b97-a0b0-dbe2943f361a}, !- Thermal Zone
  {e79df65d-691e-44b0-8f74-d56381ddd5d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
