
OS:Version,
  {c83e842d-9dd5-4ede-8583-3dd7844281cc}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:ClimateZones,
  {00dda828-8d9d-4465-bd4d-0c0c556ea992}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {6a4fbf89-81ad-4d65-b366-afd317fb7f33}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {6db9d436-efda-4d1c-99cd-5e575aafcf98}; !- Handle

OS:Building,
  {aed50290-79f3-49ec-b232-91325ed1b660}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {3febbd26-8e57-4741-90b4-17e303e8d5ab}, !- Space Type Name
  {b38a85e3-6157-4eff-9cdf-79a40ae82766}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {57faeb43-443e-4961-8221-fe11336fdc41}; !- Handle

OS:SpaceType,
  {3febbd26-8e57-4741-90b4-17e303e8d5ab}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk,   !- Name
  ,                                       !- Default Construction Set Name
  {6f1da805-dd59-4a93-8eb1-1d17bf5c19cb}, !- Default Schedule Set Name
  {37599f5c-8a6a-4eeb-96de-ba369b585fa3}, !- Group Rendering Name
  {9581fabf-92b8-43b3-81e3-14cbccc1a953}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {37599f5c-8a6a-4eeb-96de-ba369b585fa3}, !- Handle
  Rendering Color 1,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6f1da805-dd59-4a93-8eb1-1d17bf5c19cb}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2702690e-a5b3-4fe8-b070-c3eab306b90d}, !- Lighting Schedule Name
  {3e1e7e5d-e1f0-4962-aefd-a35ded15df42}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c29773a8-4ce9-4f45-b20b-b6f5e062bbec}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e4bd3e38-8e4f-4fb8-b862-fbed507b8db1}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cc2b345f-8222-4d62-8e54-0c20f8b90082}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Lights, !- Name
  {e4bd3e38-8e4f-4fb8-b862-fbed507b8db1}, !- Lights Definition Name
  {3febbd26-8e57-4741-90b4-17e303e8d5ab}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {2702690e-a5b3-4fe8-b070-c3eab306b90d}, ! Handle
  Warehouse Bldg Light,                   ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  {fbc7f0cb-4e26-4bd8-b6ff-de815d85ae25}, ! Default Day Schedule Name
  {ae0d6a6a-9b09-412c-9892-0a6e02f91989}, ! Summer Design Day Schedule Name
  {571339ce-fd02-467e-b1cc-80794c482e18}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {fbc7f0cb-4e26-4bd8-b6ff-de815d85ae25}, ! Handle
  Warehouse Bldg Light Default Schedule,  ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1;                                    !- Value Until Time 8

OS:Schedule:Day,
  {ae0d6a6a-9b09-412c-9892-0a6e02f91989}, ! Handle
  Warehouse Bldg Light Summer Design Day, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {571339ce-fd02-467e-b1cc-80794c482e18}, ! Handle
  Warehouse Bldg Light Winter Design Day, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {698ee43d-0d99-4aff-92f4-e51a64a358c2}, ! Handle
  Warehouse Bldg Light Rule 1,            ! Name
  {2702690e-a5b3-4fe8-b070-c3eab306b90d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3a7e8864-2d03-478a-bf13-49a90df83dbb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3a7e8864-2d03-478a-bf13-49a90df83dbb}, ! Handle
  Warehouse Bldg Light Rule 1 Day Schedule, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {5d14f30a-7467-4639-a709-b394602bc878}, ! Handle
  Warehouse Bldg Light Rule 2,            ! Name
  {2702690e-a5b3-4fe8-b070-c3eab306b90d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {820b2029-1cb6-4837-9394-fd1d409c0c13}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {820b2029-1cb6-4837-9394-fd1d409c0c13}, ! Handle
  Warehouse Bldg Light Rule 2 Day Schedule, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.23999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001;                    ! Value Until Time 4

OS:DesignSpecification:OutdoorAir,
  {9581fabf-92b8-43b3-81e3-14cbccc1a953}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6dd91478-190b-4a8a-bf52-93a925076c81}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Infiltration, !- Name
  {3febbd26-8e57-4741-90b4-17e303e8d5ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {c29773a8-4ce9-4f45-b20b-b6f5e062bbec}, ! Handle
  Always On,                              ! Name
  {c02df7b2-29a8-4683-973b-04000f2a106f}, ! Schedule Type Limits Name
  {f7de8e92-f812-4a6d-9dce-bded8eb43bff}, ! Default Day Schedule Name
  {cd1c482b-2629-4975-ae37-ef4392c6eb2b}, ! Summer Design Day Schedule Name
  {259c5fbc-dec7-443f-91db-0bdfad8608c0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c02df7b2-29a8-4683-973b-04000f2a106f}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:Schedule:Day,
  {f7de8e92-f812-4a6d-9dce-bded8eb43bff}, ! Handle
  Always On Default Schedule,             ! Name
  {c02df7b2-29a8-4683-973b-04000f2a106f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd1c482b-2629-4975-ae37-ef4392c6eb2b}, ! Handle
  Always On Summer Design Day,            ! Name
  {c02df7b2-29a8-4683-973b-04000f2a106f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {259c5fbc-dec7-443f-91db-0bdfad8608c0}, ! Handle
  Always On Winter Design Day,            ! Name
  {c02df7b2-29a8-4683-973b-04000f2a106f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {0061a243-daf9-4822-80a9-547e4c4d8f52}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a1d82b60-359d-42dd-801c-d8acce07cf68}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Electric Equipment, !- Name
  {0061a243-daf9-4822-80a9-547e4c4d8f52}, !- Electric Equipment Definition Name
  {3febbd26-8e57-4741-90b4-17e303e8d5ab}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3e1e7e5d-e1f0-4962-aefd-a35ded15df42}, ! Handle
  Warehouse Bldg Equip,                   ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  {d6c0df59-b45e-4668-85a8-fd4be3d2640f}, ! Default Day Schedule Name
  {27998fab-dfed-4c7f-a73e-32994cc21cca}, ! Summer Design Day Schedule Name
  {716d72bf-4d23-479e-8f62-463985f871a9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6c0df59-b45e-4668-85a8-fd4be3d2640f}, ! Handle
  Warehouse Bldg Equip Default Schedule,  ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1;                                    !- Value Until Time 8

OS:Schedule:Day,
  {27998fab-dfed-4c7f-a73e-32994cc21cca}, ! Handle
  Warehouse Bldg Equip Summer Design Day, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {716d72bf-4d23-479e-8f62-463985f871a9}, ! Handle
  Warehouse Bldg Equip Winter Design Day, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {34e63d4e-4f26-4cba-b9e0-c1926441a2c4}, ! Handle
  Warehouse Bldg Equip Rule 1,            ! Name
  {3e1e7e5d-e1f0-4962-aefd-a35ded15df42}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3ba236a6-5092-4783-9ccf-d2595f783ff1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3ba236a6-5092-4783-9ccf-d2595f783ff1}, ! Handle
  Warehouse Bldg Equip Rule 1 Day Schedule, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {0c851525-871c-4c58-8ed0-72f76fec49cf}, ! Handle
  Warehouse Bldg Equip Rule 2,            ! Name
  {3e1e7e5d-e1f0-4962-aefd-a35ded15df42}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {63c41503-e4e8-48f3-a38f-19253e58fca6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {63c41503-e4e8-48f3-a38f-19253e58fca6}, ! Handle
  Warehouse Bldg Equip Rule 2 Day Schedule, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001;                    ! Value Until Time 4

OS:Schedule:Ruleset,
  {cec012d2-80db-4411-bd40-6d68739ee478}, ! Handle
  Warehouse HtgSetp BulkStorage,          ! Name
  {dd36db67-8635-41ac-b89f-54a53bded1b4}, ! Schedule Type Limits Name
  {13915af3-0652-44e5-b554-3e346f583350}, ! Default Day Schedule Name
  {342ed8fa-4d80-4b1d-9d7b-ea8d47507351}, ! Summer Design Day Schedule Name
  {1997a273-3bfc-4d37-b083-666b0d8b688e}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {dd36db67-8635-41ac-b89f-54a53bded1b4}, !- Handle
  Temperature 24,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {13915af3-0652-44e5-b554-3e346f583350}, ! Handle
  Warehouse HtgSetp BulkStorage Default Schedule, ! Name
  {dd36db67-8635-41ac-b89f-54a53bded1b4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {342ed8fa-4d80-4b1d-9d7b-ea8d47507351}, ! Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, ! Name
  {dd36db67-8635-41ac-b89f-54a53bded1b4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  7.2000000000000002;                     ! Value Until Time 1

OS:Schedule:Day,
  {1997a273-3bfc-4d37-b083-666b0d8b688e}, ! Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, ! Name
  {dd36db67-8635-41ac-b89f-54a53bded1b4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  7.2000000000000002;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {9948df10-85c8-46af-9db5-9b447c1948b1}, ! Handle
  Warehouse ClgSetp,                      ! Name
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, ! Schedule Type Limits Name
  {aa80089e-d9b3-40cb-8b14-4d3b8d3e5bab}, ! Default Day Schedule Name
  {7a2f40de-2cf1-4afc-8e22-9d3f1992644a}, ! Summer Design Day Schedule Name
  {7326565e-ebc9-4096-a6e2-88aa8ccee27c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {aa80089e-d9b3-40cb-8b14-4d3b8d3e5bab}, ! Handle
  Warehouse ClgSetp Default Schedule,     ! Name
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {7a2f40de-2cf1-4afc-8e22-9d3f1992644a}, ! Handle
  Warehouse ClgSetp Summer Design Day,    ! Name
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Day,
  {7326565e-ebc9-4096-a6e2-88aa8ccee27c}, ! Handle
  Warehouse ClgSetp Winter Design Day,    ! Name
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {8f627eb8-ae47-43d3-9dcf-4572fc69065a}, ! Handle
  Warehouse ClgSetp Rule 1,               ! Name
  {9948df10-85c8-46af-9db5-9b447c1948b1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e7f810ce-3cdc-4410-99b9-b813aeeefef7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e7f810ce-3cdc-4410-99b9-b813aeeefef7}, ! Handle
  Warehouse ClgSetp Rule 1 Day Schedule,  ! Name
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {dcb771c8-db69-4489-b45b-058542485ea4}, ! Handle
  Warehouse ClgSetp Rule 2,               ! Name
  {9948df10-85c8-46af-9db5-9b447c1948b1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c2a31605-9e4c-4a7b-b135-66d3d219319e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c2a31605-9e4c-4a7b-b135-66d3d219319e}, ! Handle
  Warehouse ClgSetp Rule 2 Day Schedule,  ! Name
  {dab0a774-1946-4293-ba11-ebfae229f5c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:SpaceType,
  {9dcf95fc-8563-442e-bfa7-98a2a06de358}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine,   !- Name
  ,                                       !- Default Construction Set Name
  {8f6e9f51-51b6-434c-a467-cc4ff3f0e3f4}, !- Default Schedule Set Name
  {a72337b0-4853-4cf9-8a24-73392786d995}, !- Group Rendering Name
  {9450cea9-2c77-4831-8896-3c8e08ce90cc}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {a72337b0-4853-4cf9-8a24-73392786d995}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8f6e9f51-51b6-434c-a467-cc4ff3f0e3f4}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2702690e-a5b3-4fe8-b070-c3eab306b90d}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c29773a8-4ce9-4f45-b20b-b6f5e062bbec}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8c8f7320-f164-4d54-8e2b-3e696e586aad}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7702996-6398-4762-b357-c4300d731f69}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Lights, !- Name
  {8c8f7320-f164-4d54-8e2b-3e696e586aad}, !- Lights Definition Name
  {9dcf95fc-8563-442e-bfa7-98a2a06de358}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9450cea9-2c77-4831-8896-3c8e08ce90cc}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7a6e7e1a-e521-4be4-8461-fe9649065ca8}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Infiltration, !- Name
  {9dcf95fc-8563-442e-bfa7-98a2a06de358}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Thermostat, !- Name
  {fb7fbd25-7e00-4cf3-be42-0281da307e5c}, !- Heating Setpoint Temperature Schedule Name
  {4d4ad4f6-fa23-46be-9070-3f8532c692ba}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fb7fbd25-7e00-4cf3-be42-0281da307e5c}, ! Handle
  Warehouse HtgSetp FineStorage,          ! Name
  {bc976752-0dce-4a02-880c-2020260988e7}, ! Schedule Type Limits Name
  {67936e80-d653-4e82-a87a-f0e691f0c227}, ! Default Day Schedule Name
  {51ba2554-a08c-48f4-8a49-3d02b1363268}, ! Summer Design Day Schedule Name
  {b38de1fc-a83a-447a-96ec-b1fdd46b702b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {bc976752-0dce-4a02-880c-2020260988e7}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {67936e80-d653-4e82-a87a-f0e691f0c227}, ! Handle
  Warehouse HtgSetp FineStorage Default Schedule, ! Name
  {bc976752-0dce-4a02-880c-2020260988e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {51ba2554-a08c-48f4-8a49-3d02b1363268}, ! Handle
  Warehouse HtgSetp FineStorage Summer Design Day, ! Name
  {bc976752-0dce-4a02-880c-2020260988e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {b38de1fc-a83a-447a-96ec-b1fdd46b702b}, ! Handle
  Warehouse HtgSetp FineStorage Winter Design Day, ! Name
  {bc976752-0dce-4a02-880c-2020260988e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {4d4ad4f6-fa23-46be-9070-3f8532c692ba}, ! Handle
  Warehouse ClgSetp FineStorage,          ! Name
  {86a1c90e-2ebf-4c32-bed9-290da86763d8}, ! Schedule Type Limits Name
  {7689245b-9cb0-4305-adc6-f0f27f9a62a1}, ! Default Day Schedule Name
  {295dbb90-6b99-4d95-9822-c921e718b055}, ! Summer Design Day Schedule Name
  {060be5fe-c030-42b7-85cd-fa32927f3718}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {86a1c90e-2ebf-4c32-bed9-290da86763d8}, !- Handle
  Temperature 33,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7689245b-9cb0-4305-adc6-f0f27f9a62a1}, ! Handle
  Warehouse ClgSetp FineStorage Default Schedule, ! Name
  {86a1c90e-2ebf-4c32-bed9-290da86763d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {295dbb90-6b99-4d95-9822-c921e718b055}, ! Handle
  Warehouse ClgSetp FineStorage Summer Design Day, ! Name
  {86a1c90e-2ebf-4c32-bed9-290da86763d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {060be5fe-c030-42b7-85cd-fa32927f3718}, ! Handle
  Warehouse ClgSetp FineStorage Winter Design Day, ! Name
  {86a1c90e-2ebf-4c32-bed9-290da86763d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:SpaceType,
  {1ffdefbc-e31e-41fd-9851-43632d3f2bc9}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office, !- Name
  ,                                       !- Default Construction Set Name
  {6fab9d2e-2750-4c61-8808-b91bcd745480}, !- Default Schedule Set Name
  {f82a94ec-94d7-4fa6-b951-14f8265144b5}, !- Group Rendering Name
  {d3f70966-d263-4d39-8d2d-8b9a8a91356c}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {f82a94ec-94d7-4fa6-b951-14f8265144b5}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6fab9d2e-2750-4c61-8808-b91bcd745480}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9387afad-b44e-412f-8e03-2c8dd7a8376a}, !- Number of People Schedule Name
  {4d13fcf9-3ee3-4692-bd06-540145172bde}, !- People Activity Level Schedule Name
  {2702690e-a5b3-4fe8-b070-c3eab306b90d}, !- Lighting Schedule Name
  {3e1e7e5d-e1f0-4962-aefd-a35ded15df42}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c29773a8-4ce9-4f45-b20b-b6f5e062bbec}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fedd394f-3537-496b-b6bf-f645a0da64c0}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.7430990417536,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d30025f4-a6f9-4a4e-8240-6df4c096efc8}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Lights, !- Name
  {fedd394f-3537-496b-b6bf-f645a0da64c0}, !- Lights Definition Name
  {1ffdefbc-e31e-41fd-9851-43632d3f2bc9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d3f70966-d263-4d39-8d2d-8b9a8a91356c}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c209e35c-3a20-4f3f-9140-e43858f46859}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28afd62b-bff3-4008-add4-9af66a3bf14f}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office People, !- Name
  {c209e35c-3a20-4f3f-9140-e43858f46859}, !- People Definition Name
  {1ffdefbc-e31e-41fd-9851-43632d3f2bc9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9387afad-b44e-412f-8e03-2c8dd7a8376a}, ! Handle
  Warehouse Bldg Occ,                     ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  {9f95ee4f-901e-4246-a210-a7363befca7f}, ! Default Day Schedule Name
  {84c08eec-9731-47e5-80f2-24bb9d400ff9}, ! Summer Design Day Schedule Name
  {fc6b6c1a-009e-434d-acc0-fe6e4ad4b0db}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f95ee4f-901e-4246-a210-a7363befca7f}, ! Handle
  Warehouse Bldg Occ Default Schedule,    ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.85,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {84c08eec-9731-47e5-80f2-24bb9d400ff9}, ! Handle
  Warehouse Bldg Occ Summer Design Day,   ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {fc6b6c1a-009e-434d-acc0-fe6e4ad4b0db}, ! Handle
  Warehouse Bldg Occ Winter Design Day,   ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bfd2eb6d-59dc-425c-98e8-1baf9d8fd043}, ! Handle
  Warehouse Bldg Occ Rule 1,              ! Name
  {9387afad-b44e-412f-8e03-2c8dd7a8376a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a0fe62b8-9405-4656-b76b-e464b56d7156}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a0fe62b8-9405-4656-b76b-e464b56d7156}, ! Handle
  Warehouse Bldg Occ Rule 1 Day Schedule, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {46b21499-9828-49bb-a62e-46a01dfde0c5}, ! Handle
  Warehouse Bldg Occ Rule 2,              ! Name
  {9387afad-b44e-412f-8e03-2c8dd7a8376a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5fce9ea8-9f49-4702-a171-cb70003dd149}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5fce9ea8-9f49-4702-a171-cb70003dd149}, ! Handle
  Warehouse Bldg Occ Rule 2 Day Schedule, ! Name
  {222ec640-78d1-481e-a712-149a888e76b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  16,                                     ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Ruleset,
  {4d13fcf9-3ee3-4692-bd06-540145172bde}, ! Handle
  Warehouse Activity,                     ! Name
  {c3fe5195-f3a3-4212-8fea-76dda84bedfa}, ! Schedule Type Limits Name
  {9afd9b72-5750-400e-ae2a-e423dd856954}, ! Default Day Schedule Name
  {cddb6004-0c36-4986-8344-0cf751de52f8}, ! Summer Design Day Schedule Name
  {3e086393-a17f-4aa3-bfd3-feee50632d19}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c3fe5195-f3a3-4212-8fea-76dda84bedfa}, !- Handle
  ActivityLevel 10,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {9afd9b72-5750-400e-ae2a-e423dd856954}, ! Handle
  Warehouse Activity Default Schedule,    ! Name
  {c3fe5195-f3a3-4212-8fea-76dda84bedfa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cddb6004-0c36-4986-8344-0cf751de52f8}, ! Handle
  Warehouse Activity Summer Design Day,   ! Name
  {c3fe5195-f3a3-4212-8fea-76dda84bedfa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3e086393-a17f-4aa3-bfd3-feee50632d19}, ! Handle
  Warehouse Activity Winter Design Day,   ! Name
  {c3fe5195-f3a3-4212-8fea-76dda84bedfa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f3e3a36a-00c7-44c8-936a-5ec447e20967}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Infiltration, !- Name
  {1ffdefbc-e31e-41fd-9851-43632d3f2bc9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ad489a82-f012-4b0c-bb6e-f6e3feb9b426}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b9d2e08a-f5b8-456e-81cd-b86ab500e66f}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Electric Equipment, !- Name
  {ad489a82-f012-4b0c-bb6e-f6e3feb9b426}, !- Electric Equipment Definition Name
  {1ffdefbc-e31e-41fd-9851-43632d3f2bc9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ecb25d3e-b00a-4726-8d4d-b316a384a16d}, ! Handle
  Warehouse HtgSetp,                      ! Name
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, ! Schedule Type Limits Name
  {ac2a37d1-5bda-4517-bbf2-339dc60cd616}, ! Default Day Schedule Name
  {8ea314c7-509b-4234-91c3-a72738bc0510}, ! Summer Design Day Schedule Name
  {48b290ea-2674-429e-bcff-54c4e27580a6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, !- Handle
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ac2a37d1-5bda-4517-bbf2-339dc60cd616}, ! Handle
  Warehouse HtgSetp Default Schedule,     ! Name
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8ea314c7-509b-4234-91c3-a72738bc0510}, ! Handle
  Warehouse HtgSetp Summer Design Day,    ! Name
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.5;                                   ! Value Until Time 1

OS:Schedule:Day,
  {48b290ea-2674-429e-bcff-54c4e27580a6}, ! Handle
  Warehouse HtgSetp Winter Design Day,    ! Name
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4a02d9c1-a115-4d12-945f-2853517de939}, ! Handle
  Warehouse HtgSetp Rule 1,               ! Name
  {ecb25d3e-b00a-4726-8d4d-b316a384a16d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {62fffb33-b172-40f5-8eae-5a3eefc55bc9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {62fffb33-b172-40f5-8eae-5a3eefc55bc9}, ! Handle
  Warehouse HtgSetp Rule 1 Day Schedule,  ! Name
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.5;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {3ccf35e8-7f5c-4ed3-b08e-2bd5e06ae811}, ! Handle
  Warehouse HtgSetp Rule 2,               ! Name
  {ecb25d3e-b00a-4726-8d4d-b316a384a16d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5ff93ce1-d109-4caf-9ff5-62b94a9fa599}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ff93ce1-d109-4caf-9ff5-62b94a9fa599}, ! Handle
  Warehouse HtgSetp Rule 2 Day Schedule,  ! Name
  {e50684fd-7090-4913-8aa2-b8b9317df00f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.5,                                   ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.5;                                   ! Value Until Time 3

OS:DefaultConstructionSet,
  {b38a85e3-6157-4eff-9cdf-79a40ae82766}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Warehouse,   !- Name
  {87332162-1498-4490-bc72-28f18dee376a}, !- Default Exterior Surface Constructions Name
  {0668eddd-7221-4d19-985a-268fbfcf2992}, !- Default Interior Surface Constructions Name
  {c83fc8c0-9447-4ffe-b556-b63d94ffd9a3}, !- Default Ground Contact Surface Constructions Name
  {e8588573-efae-4e3e-b3a5-87c239217644}, !- Default Exterior SubSurface Constructions Name
  {3f9de44c-8b4e-4409-a128-53b6a4f5f1f2}, !- Default Interior SubSurface Constructions Name
  {c1b42712-11f9-4b86-920f-e59d0b7854fc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {87332162-1498-4490-bc72-28f18dee376a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5208f0b4-a1d3-4e87-b189-dd618e44b786}, !- Floor Construction Name
  {2c08dc43-a386-425b-b68a-006f7c9e5acc}, !- Wall Construction Name
  {1aca1a83-b548-477d-a85d-6a721c2cc3e6}; !- Roof Ceiling Construction Name

OS:Construction,
  {5208f0b4-a1d3-4e87-b189-dd618e44b786}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {0bbdd8fd-4ee9-4f4a-9ac1-453fe4355ffc}; !- Layer 1

OS:StandardsInformation:Construction,
  {50fd4dfb-c21c-407a-a785-4878254c316d}, !- Handle
  {5208f0b4-a1d3-4e87-b189-dd618e44b786}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0bbdd8fd-4ee9-4f4a-9ac1-453fe4355ffc}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {2c08dc43-a386-425b-b68a-006f7c9e5acc}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {44084f2c-db5f-4834-95c6-8ee67c180875}, !- Layer 1
  {60702d79-2246-44d2-8644-faa455235833}, !- Layer 2
  {593adec6-6167-4df0-9f27-fd5f90db8415}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9456c4b-ea49-48d6-9702-10dd4b73d3af}, !- Handle
  {2c08dc43-a386-425b-b68a-006f7c9e5acc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {44084f2c-db5f-4834-95c6-8ee67c180875}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {60702d79-2246-44d2-8644-faa455235833}, !- Handle
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {593adec6-6167-4df0-9f27-fd5f90db8415}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {1aca1a83-b548-477d-a85d-6a721c2cc3e6}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {ae42cffc-17e3-48aa-a168-c73602b5248b}, !- Layer 1
  {ff1ab5da-1239-422e-817b-d073a9eea2d5}, !- Layer 2
  {471bf394-67f7-4d1a-8c87-3fb5fd72855f}; !- Layer 3

OS:StandardsInformation:Construction,
  {b51751d4-10a7-4ac5-b5c0-652237cbfc4a}, !- Handle
  {1aca1a83-b548-477d-a85d-6a721c2cc3e6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ae42cffc-17e3-48aa-a168-c73602b5248b}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {ff1ab5da-1239-422e-817b-d073a9eea2d5}, !- Handle
  Metal Semi-Cond Roof Insulation-3.38,   !- Name
  MediumRough,                            !- Roughness
  0.156093523962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {471bf394-67f7-4d1a-8c87-3fb5fd72855f}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0668eddd-7221-4d19-985a-268fbfcf2992}, !- Handle
  Default Surface Constructions 2,        !- Name
  {35d33933-5dc1-493a-9173-7faf619ce55e}, !- Floor Construction Name
  {3db1e8be-16c1-4f34-8be5-4491d7c6632c}, !- Wall Construction Name
  {6a1c1500-81e5-4513-8b31-4d35a2e264f4}; !- Roof Ceiling Construction Name

OS:Construction,
  {35d33933-5dc1-493a-9173-7faf619ce55e}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {14e781cf-f4d3-4087-a46f-0691422f74e3}, !- Layer 1
  {6682425f-6f2c-48c0-a6cd-5fe9d4efd48d}, !- Layer 2
  {f8943987-6475-4a1f-a6bf-0dfb389ec691}; !- Layer 3

OS:StandardsInformation:Construction,
  {6941b4c2-51a3-44ed-8382-5a7945a0beef}, !- Handle
  {35d33933-5dc1-493a-9173-7faf619ce55e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {14e781cf-f4d3-4087-a46f-0691422f74e3}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {6682425f-6f2c-48c0-a6cd-5fe9d4efd48d}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {f8943987-6475-4a1f-a6bf-0dfb389ec691}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3db1e8be-16c1-4f34-8be5-4491d7c6632c}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {2bc57c12-ae12-4f46-932b-be97b9cb99bf}, !- Layer 1
  {3264d51e-2a16-4605-a9bc-d9248f3a91c5}, !- Layer 2
  {2bc57c12-ae12-4f46-932b-be97b9cb99bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {594738c8-6a2a-43a5-aeea-18fafa3856f5}, !- Handle
  {3db1e8be-16c1-4f34-8be5-4491d7c6632c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2bc57c12-ae12-4f46-932b-be97b9cb99bf}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {3264d51e-2a16-4605-a9bc-d9248f3a91c5}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {6a1c1500-81e5-4513-8b31-4d35a2e264f4}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {f8943987-6475-4a1f-a6bf-0dfb389ec691}, !- Layer 1
  {6682425f-6f2c-48c0-a6cd-5fe9d4efd48d}, !- Layer 2
  {14e781cf-f4d3-4087-a46f-0691422f74e3}; !- Layer 3

OS:StandardsInformation:Construction,
  {93bd5354-f0a5-4b9c-be0c-5c86b2d16051}, !- Handle
  {6a1c1500-81e5-4513-8b31-4d35a2e264f4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c83fc8c0-9447-4ffe-b556-b63d94ffd9a3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5208f0b4-a1d3-4e87-b189-dd618e44b786}, !- Floor Construction Name
  {5208f0b4-a1d3-4e87-b189-dd618e44b786}, !- Wall Construction Name
  {5208f0b4-a1d3-4e87-b189-dd618e44b786}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8588573-efae-4e3e-b3a5-87c239217644}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f490e507-4f31-4c0f-9360-f5a46238feaf}, !- Fixed Window Construction Name
  {f490e507-4f31-4c0f-9360-f5a46238feaf}, !- Operable Window Construction Name
  {71bc3833-2fb6-4ed1-a686-0f17f99b8398}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {819922b6-9f51-4687-8eeb-3ca3249f199d}, !- Tubular Daylight Dome Construction Name
  {819922b6-9f51-4687-8eeb-3ca3249f199d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f490e507-4f31-4c0f-9360-f5a46238feaf}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {910ee7f4-16f0-469e-99b7-002c55015c40}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea4395f4-c9ba-4b38-9705-18bbb58e9678}, !- Handle
  {f490e507-4f31-4c0f-9360-f5a46238feaf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {910ee7f4-16f0-469e-99b7-002c55015c40}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {71bc3833-2fb6-4ed1-a686-0f17f99b8398}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {262ff930-6927-4297-821a-42adc83c3233}, !- Layer 1
  {1be9d7b2-8d7f-4b1a-bb02-f1496b99de73}; !- Layer 2

OS:StandardsInformation:Construction,
  {437ef601-4c32-4ce1-86d0-3fba735928f1}, !- Handle
  {71bc3833-2fb6-4ed1-a686-0f17f99b8398}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {262ff930-6927-4297-821a-42adc83c3233}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1be9d7b2-8d7f-4b1a-bb02-f1496b99de73}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {819922b6-9f51-4687-8eeb-3ca3249f199d}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4e5edbfd-5f74-4cc3-8aa2-214e940e2b66}; !- Layer 1

OS:StandardsInformation:Construction,
  {7ce22264-008b-485d-a7bb-16bb055fc711}, !- Handle
  {819922b6-9f51-4687-8eeb-3ca3249f199d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4e5edbfd-5f74-4cc3-8aa2-214e940e2b66}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {3f9de44c-8b4e-4409-a128-53b6a4f5f1f2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {819922b6-9f51-4687-8eeb-3ca3249f199d}, !- Fixed Window Construction Name
  {819922b6-9f51-4687-8eeb-3ca3249f199d}, !- Operable Window Construction Name
  {f4fa79b5-1414-4c2d-8e05-37db5b664f65}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f4fa79b5-1414-4c2d-8e05-37db5b664f65}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e4e423cd-127e-47d4-8659-1fe2a9df3f6a}; !- Layer 1

OS:StandardsInformation:Construction,
  {91c24ed1-3c14-44db-8b2b-ef7ebca53156}, !- Handle
  {f4fa79b5-1414-4c2d-8e05-37db5b664f65}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e4e423cd-127e-47d4-8659-1fe2a9df3f6a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c1b42712-11f9-4b86-920f-e59d0b7854fc}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {e4e423cd-127e-47d4-8659-1fe2a9df3f6a}; !- Layer 1

OS:StandardsInformation:Construction,
  {21aee6e7-00f9-4579-b680-ab5b8e9d5dad}, !- Handle
  {c1b42712-11f9-4b86-920f-e59d0b7854fc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:BuildingStory,
  {cbc4e3fa-361f-40d4-8754-5b0562f63d82}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbc4e3fa-361f-40d4-8754-5b0562f63d82}, !- Building Story Name
  {ac857f35-c9f8-4339-9cb2-159116d873a3}; !- Thermal Zone Name

OS:Surface,
  {e2399d0a-6ec1-4c8f-b2e0-da4449015021}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960c3302-1947-497c-ab77-4cb314b564e2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a3663c-00ea-498c-8a89-1bc89043b8d3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db6d88a-2c8a-4f02-94c1-b337b5ab1e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bc3407-fe07-4e22-88a7-3ec24b71b6a3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3181d8-03fc-42d3-b933-ad7fe434ce46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f39a3f-c917-4f43-83f2-9050e5fbce50}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae56a883-21d0-4d91-b97a-f39a714de352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9e6ebc-9282-4f83-ae54-310603b27f81}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d017446-20fd-4017-8e9f-60f9e669cfc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5061d3b0-4bf4-40cb-84b6-df91dc6bcee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbc4e3fa-361f-40d4-8754-5b0562f63d82}, !- Building Story Name
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}; !- Thermal Zone Name

OS:Surface,
  {1545673d-ab2c-46da-ac00-b49c298e488b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c064a5-2fe9-41a0-8a80-dfef53fd41b1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9a0d9e-e8a9-444d-990b-65241ecfcae0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4e74444-39b9-4987-b8b2-c587786daf3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14cd8eec-78f3-4328-9d36-322c1c654e53}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8466254b-0c14-4a14-8a5e-21196d647ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db6d88a-2c8a-4f02-94c1-b337b5ab1e88}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a3663c-00ea-498c-8a89-1bc89043b8d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696ad55d-be05-407f-a3cc-37b8b6484234}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75fa2416-7f9a-4ca6-a767-59ac3bb34cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee042b6-7b7a-4bd7-b969-48f543c0b3df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbc4e3fa-361f-40d4-8754-5b0562f63d82}, !- Building Story Name
  {defaa48e-0677-47b7-ae29-d02c65275838}; !- Thermal Zone Name

OS:Surface,
  {f5747450-98f6-40bd-b862-b4edb71ab264}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374c2b68-5934-42f5-b52a-8fed062bc697}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6372011c-bc87-425a-ba63-f5ac2a4cb0f1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d2ca77-8582-440d-8678-aefd8b3ac2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ef1c87-6d3b-4d9c-bf7f-8dd13126813d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82758c2-35ea-448f-be80-29c308e23f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e74444-39b9-4987-b8b2-c587786daf3e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9a0d9e-e8a9-444d-990b-65241ecfcae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488e5bc2-c0de-4f92-84d0-2c47273cfb96}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f523743-e48e-4810-80c9-b1ec2d72dfa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b52863-9bde-467d-a4ea-9d00120d7be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbc4e3fa-361f-40d4-8754-5b0562f63d82}, !- Building Story Name
  {207ed2c7-8717-4264-a1fd-4707da1701d1}; !- Thermal Zone Name

OS:Surface,
  {51a346c5-758c-4d0a-b95e-eb692564131a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e0cf81b-ec29-4dee-87c0-72f2525252b1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae56a883-21d0-4d91-b97a-f39a714de352}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f39a3f-c917-4f43-83f2-9050e5fbce50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e298b0e-fc1e-4fea-8b25-3868f65301a5}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f48933-c41f-478e-9105-cb690c24588f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d2ca77-8582-440d-8678-aefd8b3ac2ed}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6372011c-bc87-425a-ba63-f5ac2a4cb0f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad3c194-7204-43bf-af39-b25d868df798}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51edf063-41d8-475e-b77f-d688390bcbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94ac2c94-8352-4dc3-b933-9556ace0a5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbc4e3fa-361f-40d4-8754-5b0562f63d82}, !- Building Story Name
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}; !- Thermal Zone Name

OS:Surface,
  {c12b377c-63ba-4bc7-84bf-6ce627c54be9}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3181d8-03fc-42d3-b933-ad7fe434ce46}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58bc3407-fe07-4e22-88a7-3ec24b71b6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8466254b-0c14-4a14-8a5e-21196d647ec7}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14cd8eec-78f3-4328-9d36-322c1c654e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82758c2-35ea-448f-be80-29c308e23f92}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ef1c87-6d3b-4d9c-bf7f-8dd13126813d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f48933-c41f-478e-9105-cb690c24588f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e298b0e-fc1e-4fea-8b25-3868f65301a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04491764-27aa-4933-b06b-a2ec54f91e9f}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d046f32-0f67-466d-b32e-3f1e098bd461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50541b54-0d95-4a73-95f2-c0143e955ca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6f5b87e3-8e4a-43fa-b4f2-1a250793c18e}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6f5b87e3-8e4a-43fa-b4f2-1a250793c18e}, !- Building Story Name
  {80c2a45d-0765-46eb-8f3c-f676234481f5}; !- Thermal Zone Name

OS:Surface,
  {5061d3b0-4bf4-40cb-84b6-df91dc6bcee6}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb9e6ebc-9282-4f83-ae54-310603b27f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b9ce8e-4c8c-4e13-8e88-73e018e4fd17}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db965dea-78cf-4f32-a5c3-9bd5a2502c44}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d190ce99-378e-41af-a648-aabb8b9d3a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527f4970-d28c-4524-9344-5d9dfc7d6e1b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f0661ca-0c2c-417a-8793-a9ffa67a5209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d1358a-13d8-44e9-b24a-615e1b63aa4d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa4cab8-e617-4331-9425-b7cb9c437422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee71ddc-5520-46b3-ab41-4904881e9014}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb24749b-05e2-4dd7-8981-ef98f9f7c58b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6f5b87e3-8e4a-43fa-b4f2-1a250793c18e}, !- Building Story Name
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}; !- Thermal Zone Name

OS:Surface,
  {aee042b6-7b7a-4bd7-b969-48f543c0b3df}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696ad55d-be05-407f-a3cc-37b8b6484234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b95d96a-b090-41c5-9af9-58b765885b87}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12254418-4fb0-44db-8c74-ae003665f74b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7fbda8e-572a-4c80-9cee-d9a22251145d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73fc9a1b-48d3-47db-8e41-52cd49f15f97}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a302e4ae-dd01-44b2-a56a-03ab8397ba1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d190ce99-378e-41af-a648-aabb8b9d3a54}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db965dea-78cf-4f32-a5c3-9bd5a2502c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc97329-aed6-4031-ae4f-28f59446b2d4}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86c4948c-e3b1-425c-b3ea-ceb08dc84603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6f5b87e3-8e4a-43fa-b4f2-1a250793c18e}, !- Building Story Name
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}; !- Thermal Zone Name

OS:Surface,
  {a9b52863-9bde-467d-a4ea-9d00120d7be7}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488e5bc2-c0de-4f92-84d0-2c47273cfb96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9265db96-8f14-454b-aabb-6610efb9ac71}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6267827-f3fc-4ae2-9252-6978a756ac15}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1692d7c-2d7a-45b0-b196-ed376f6dfed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90adb117-7644-4d07-9407-22657c8579d2}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c39ccc1-5ad1-49be-8a01-07ed08a0f9cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fbda8e-572a-4c80-9cee-d9a22251145d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12254418-4fb0-44db-8c74-ae003665f74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4187921c-1f89-42e2-82fe-fdf9227c0a3b}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a131cd1-1e44-4625-8f92-e18162dc0932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6f5b87e3-8e4a-43fa-b4f2-1a250793c18e}, !- Building Story Name
  {5d772222-c43b-4043-a39a-83c9aa22571e}; !- Thermal Zone Name

OS:Surface,
  {94ac2c94-8352-4dc3-b933-9556ace0a5b4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad3c194-7204-43bf-af39-b25d868df798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f94be3-c1bb-463e-8d70-b8b325647df9}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa4cab8-e617-4331-9425-b7cb9c437422}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d1358a-13d8-44e9-b24a-615e1b63aa4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7f8838-b228-495f-b31a-7a5d31b76099}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b9394cb-ee5b-42a4-80f7-7d354a654b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1692d7c-2d7a-45b0-b196-ed376f6dfed7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6267827-f3fc-4ae2-9252-6978a756ac15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f437af-cb86-4e86-adae-356997c1b24a}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7dce9875-fe6c-4d0e-80df-f4c218ce9146}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {6f5b87e3-8e4a-43fa-b4f2-1a250793c18e}, !- Building Story Name
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}; !- Thermal Zone Name

OS:Surface,
  {50541b54-0d95-4a73-95f2-c0143e955ca5}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04491764-27aa-4933-b06b-a2ec54f91e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f0661ca-0c2c-417a-8793-a9ffa67a5209}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {527f4970-d28c-4524-9344-5d9dfc7d6e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a302e4ae-dd01-44b2-a56a-03ab8397ba1a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73fc9a1b-48d3-47db-8e41-52cd49f15f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c39ccc1-5ad1-49be-8a01-07ed08a0f9cd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90adb117-7644-4d07-9407-22657c8579d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9394cb-ee5b-42a4-80f7-7d354a654b56}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7f8838-b228-495f-b31a-7a5d31b76099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26aa51a-cd52-45b2-a27d-5d8ef759f826}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cc31357-e73f-4b4e-b2a0-e86fd1f31497}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5c575e-caee-4cdb-b059-38683c5fd248}, !- Zone Air Inlet Port List
  {7cb252f9-e6d3-40cc-a995-98e161f0f604}, !- Zone Air Exhaust Port List
  {a484de89-cf83-4b99-8d79-09ddfa68c87f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2783deca-ceb2-4d6d-89d2-241c9c5a87b3}, !- Handle
  Node 1,                                 !- Name
  {a484de89-cf83-4b99-8d79-09ddfa68c87f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a484de89-cf83-4b99-8d79-09ddfa68c87f}, !- Handle
  {f6c2d291-1d3e-4238-8c8b-c1d4809d5417}, !- Name
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}, !- Source Object
  11,                                     !- Outlet Port
  {2783deca-ceb2-4d6d-89d2-241c9c5a87b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5c575e-caee-4cdb-b059-38683c5fd248}, !- Handle
  Port List 1,                            !- Name
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}; !- HVAC Component

OS:PortList,
  {7cb252f9-e6d3-40cc-a995-98e161f0f604}, !- Handle
  Port List 2,                            !- Name
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}; !- HVAC Component

OS:Sizing:Zone,
  {71ce9d44-eb5c-40fe-bd0d-2e147dcd92b7}, !- Handle
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4fee4fe2-18aa-490d-accc-a6b6f6e15a46}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e1ec5e6f-8447-4c25-abd4-31a0dea8a795}; !- Thermal Zone

OS:ThermalZone,
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c47402f1-b388-4883-8be8-f9de7118a931}, !- Zone Air Inlet Port List
  {0c934ece-2e86-49c0-b3b2-11f92405a7cf}, !- Zone Air Exhaust Port List
  {0a5f1f82-7b9a-48c8-bd0d-1607ca044bc2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {46bdd7b8-f8fe-4968-9d43-bb97b32df70f}, !- Handle
  Node 2,                                 !- Name
  {0a5f1f82-7b9a-48c8-bd0d-1607ca044bc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a5f1f82-7b9a-48c8-bd0d-1607ca044bc2}, !- Handle
  {86e2fbfe-d472-4c09-af1d-b9c2017d1995}, !- Name
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}, !- Source Object
  11,                                     !- Outlet Port
  {46bdd7b8-f8fe-4968-9d43-bb97b32df70f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c47402f1-b388-4883-8be8-f9de7118a931}, !- Handle
  Port List 3,                            !- Name
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}; !- HVAC Component

OS:PortList,
  {0c934ece-2e86-49c0-b3b2-11f92405a7cf}, !- Handle
  Port List 4,                            !- Name
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}; !- HVAC Component

OS:Sizing:Zone,
  {cfdb1d68-f9b1-4424-b7f2-fd63f15e3756}, !- Handle
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e8b0405-7962-4a2d-bb47-5c32da5e7e3d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5871d4ad-6cab-4e20-88a5-a7a490ae1649}; !- Thermal Zone

OS:ThermalZone,
  {207ed2c7-8717-4264-a1fd-4707da1701d1}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {596314eb-235d-41f8-a73c-460a21e6592f}, !- Zone Air Inlet Port List
  {ac30d74e-81be-4f84-86c1-dd00534c0739}, !- Zone Air Exhaust Port List
  {2b686f18-5ff1-486b-b217-a8adbf4f04e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b51fa410-49e7-4582-910a-81e22d582adf}, !- Handle
  Node 3,                                 !- Name
  {2b686f18-5ff1-486b-b217-a8adbf4f04e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b686f18-5ff1-486b-b217-a8adbf4f04e1}, !- Handle
  {8ede97ee-0332-4b87-86ba-0d856ba6e62b}, !- Name
  {207ed2c7-8717-4264-a1fd-4707da1701d1}, !- Source Object
  11,                                     !- Outlet Port
  {b51fa410-49e7-4582-910a-81e22d582adf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {596314eb-235d-41f8-a73c-460a21e6592f}, !- Handle
  Port List 5,                            !- Name
  {207ed2c7-8717-4264-a1fd-4707da1701d1}; !- HVAC Component

OS:PortList,
  {ac30d74e-81be-4f84-86c1-dd00534c0739}, !- Handle
  Port List 6,                            !- Name
  {207ed2c7-8717-4264-a1fd-4707da1701d1}; !- HVAC Component

OS:Sizing:Zone,
  {75b1cd1b-a320-42fb-8dd5-5df24ba86a41}, !- Handle
  {207ed2c7-8717-4264-a1fd-4707da1701d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21907139-7640-4425-8875-5a48c6e38ecd}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {207ed2c7-8717-4264-a1fd-4707da1701d1}; !- Thermal Zone

OS:ThermalZone,
  {defaa48e-0677-47b7-ae29-d02c65275838}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1deedaae-4ed4-4e69-979c-8bacd77b3a72}, !- Zone Air Inlet Port List
  {beedb525-2dbc-4f88-a471-463020b848f1}, !- Zone Air Exhaust Port List
  {f00f5b67-4bfd-464f-987c-11dba90127f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {86c90155-d120-4662-8480-d3e84c8d1bc4}, !- Handle
  Node 4,                                 !- Name
  {f00f5b67-4bfd-464f-987c-11dba90127f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f00f5b67-4bfd-464f-987c-11dba90127f7}, !- Handle
  {aeb4f141-ef81-4e5d-91bb-f1507b88fe52}, !- Name
  {defaa48e-0677-47b7-ae29-d02c65275838}, !- Source Object
  11,                                     !- Outlet Port
  {86c90155-d120-4662-8480-d3e84c8d1bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1deedaae-4ed4-4e69-979c-8bacd77b3a72}, !- Handle
  Port List 7,                            !- Name
  {defaa48e-0677-47b7-ae29-d02c65275838}; !- HVAC Component

OS:PortList,
  {beedb525-2dbc-4f88-a471-463020b848f1}, !- Handle
  Port List 8,                            !- Name
  {defaa48e-0677-47b7-ae29-d02c65275838}; !- HVAC Component

OS:Sizing:Zone,
  {be93cd49-7a65-489a-beb3-baec6c731906}, !- Handle
  {defaa48e-0677-47b7-ae29-d02c65275838}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0fd06e8-4932-464b-9e12-f06a21c7fe80}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {defaa48e-0677-47b7-ae29-d02c65275838}; !- Thermal Zone

OS:ThermalZone,
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3763843-e57c-4d54-b734-63868d082ed5}, !- Zone Air Inlet Port List
  {f8cfcf3d-687a-45e0-ad77-5742e8395796}, !- Zone Air Exhaust Port List
  {5318b96e-4099-4141-bebd-466ee8b409f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ec8288ac-9867-460a-b599-26adb523fb4b}, !- Handle
  Node 5,                                 !- Name
  {5318b96e-4099-4141-bebd-466ee8b409f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5318b96e-4099-4141-bebd-466ee8b409f6}, !- Handle
  {31c5fe1f-6059-4749-acfe-f4409352e9df}, !- Name
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}, !- Source Object
  11,                                     !- Outlet Port
  {ec8288ac-9867-460a-b599-26adb523fb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3763843-e57c-4d54-b734-63868d082ed5}, !- Handle
  Port List 9,                            !- Name
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}; !- HVAC Component

OS:PortList,
  {f8cfcf3d-687a-45e0-ad77-5742e8395796}, !- Handle
  Port List 10,                           !- Name
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}; !- HVAC Component

OS:Sizing:Zone,
  {6581a2fa-46ce-4bb2-9b98-df7ceded112f}, !- Handle
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4dcb7f7c-ff4f-4f9c-91fe-3222ef6fe658}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8356ebb2-4062-43c3-89cf-ef1e715d3665}; !- Thermal Zone

OS:ThermalZone,
  {5d772222-c43b-4043-a39a-83c9aa22571e}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aac22098-450f-4925-b75b-9c6050ef05fb}, !- Zone Air Inlet Port List
  {f231094b-7dd4-46dc-8fe2-307d911c95dc}, !- Zone Air Exhaust Port List
  {c51d7cef-e9bb-4c37-85bc-6ddfb3b163c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d9eb0809-c6f0-4391-a447-6f8c4b092e16}, !- Handle
  Node 6,                                 !- Name
  {c51d7cef-e9bb-4c37-85bc-6ddfb3b163c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c51d7cef-e9bb-4c37-85bc-6ddfb3b163c4}, !- Handle
  {ffa283b3-fe96-489f-a98d-e6dae6bae5e4}, !- Name
  {5d772222-c43b-4043-a39a-83c9aa22571e}, !- Source Object
  11,                                     !- Outlet Port
  {d9eb0809-c6f0-4391-a447-6f8c4b092e16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aac22098-450f-4925-b75b-9c6050ef05fb}, !- Handle
  Port List 11,                           !- Name
  {5d772222-c43b-4043-a39a-83c9aa22571e}; !- HVAC Component

OS:PortList,
  {f231094b-7dd4-46dc-8fe2-307d911c95dc}, !- Handle
  Port List 12,                           !- Name
  {5d772222-c43b-4043-a39a-83c9aa22571e}; !- HVAC Component

OS:Sizing:Zone,
  {7b35c27c-2034-4d89-9567-9c22b4c177fb}, !- Handle
  {5d772222-c43b-4043-a39a-83c9aa22571e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb819f3b-b582-4e9c-9b8f-b4ae78730b4f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5d772222-c43b-4043-a39a-83c9aa22571e}; !- Thermal Zone

OS:ThermalZone,
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {813eda09-92c3-4c24-b733-b1b9505217c2}, !- Zone Air Inlet Port List
  {0c26f81a-67d3-4168-82e9-8e9b33c96286}, !- Zone Air Exhaust Port List
  {3b36eec7-2e73-4f5a-9f38-9781e3ecab0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {aa60cdec-47fa-48b8-9475-79f6b7de1c5a}, !- Handle
  Node 7,                                 !- Name
  {3b36eec7-2e73-4f5a-9f38-9781e3ecab0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b36eec7-2e73-4f5a-9f38-9781e3ecab0a}, !- Handle
  {1cf744c9-f9a5-4c2c-a315-ec1ec6057993}, !- Name
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}, !- Source Object
  11,                                     !- Outlet Port
  {aa60cdec-47fa-48b8-9475-79f6b7de1c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {813eda09-92c3-4c24-b733-b1b9505217c2}, !- Handle
  Port List 13,                           !- Name
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}; !- HVAC Component

OS:PortList,
  {0c26f81a-67d3-4168-82e9-8e9b33c96286}, !- Handle
  Port List 14,                           !- Name
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}; !- HVAC Component

OS:Sizing:Zone,
  {d396a9f8-eb97-474b-887a-c245f963cb29}, !- Handle
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07744cda-ffe3-4f7c-acd9-40816fa4e69b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5368fc82-cd02-4e83-aed4-c4823afd7e73}; !- Thermal Zone

OS:ThermalZone,
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81bea570-0adc-44b2-a8d1-08ffebc71b83}, !- Zone Air Inlet Port List
  {2be02f64-92c0-458b-91b5-773efdf87725}, !- Zone Air Exhaust Port List
  {3cfb4d96-abbe-4b49-b0b7-56327d3cb7d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1c94d87f-4c30-42ea-8757-bee489dfb35a}, !- Handle
  Node 8,                                 !- Name
  {3cfb4d96-abbe-4b49-b0b7-56327d3cb7d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cfb4d96-abbe-4b49-b0b7-56327d3cb7d1}, !- Handle
  {d0ab4ac8-31b9-421f-a9da-d7c2e2b5ed34}, !- Name
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}, !- Source Object
  11,                                     !- Outlet Port
  {1c94d87f-4c30-42ea-8757-bee489dfb35a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81bea570-0adc-44b2-a8d1-08ffebc71b83}, !- Handle
  Port List 15,                           !- Name
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}; !- HVAC Component

OS:PortList,
  {2be02f64-92c0-458b-91b5-773efdf87725}, !- Handle
  Port List 16,                           !- Name
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}; !- HVAC Component

OS:Sizing:Zone,
  {d420ad5f-6c86-4faf-b69e-ff0a4958711f}, !- Handle
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {299c7828-60d1-4dea-a2f3-52ad7cbd2af4}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {27f6c9c0-0679-4cb9-8011-86edebd79bb3}; !- Thermal Zone

OS:ThermalZone,
  {ac857f35-c9f8-4339-9cb2-159116d873a3}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fddb6e45-6667-437f-ad76-4dd07a9aefa7}, !- Zone Air Inlet Port List
  {358e8cd3-05d7-4d88-93ad-a83e00a59666}, !- Zone Air Exhaust Port List
  {56c57632-4055-417f-8be5-a1237ec25cb7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7c893a57-f058-434a-b168-145fffe4d07b}, !- Handle
  Node 9,                                 !- Name
  {56c57632-4055-417f-8be5-a1237ec25cb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56c57632-4055-417f-8be5-a1237ec25cb7}, !- Handle
  {835ef3dc-0b1e-4261-a683-e0099214cf87}, !- Name
  {ac857f35-c9f8-4339-9cb2-159116d873a3}, !- Source Object
  11,                                     !- Outlet Port
  {7c893a57-f058-434a-b168-145fffe4d07b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fddb6e45-6667-437f-ad76-4dd07a9aefa7}, !- Handle
  Port List 17,                           !- Name
  {ac857f35-c9f8-4339-9cb2-159116d873a3}; !- HVAC Component

OS:PortList,
  {358e8cd3-05d7-4d88-93ad-a83e00a59666}, !- Handle
  Port List 18,                           !- Name
  {ac857f35-c9f8-4339-9cb2-159116d873a3}; !- HVAC Component

OS:Sizing:Zone,
  {3ae62212-d753-401c-bc2a-e6b2859f6968}, !- Handle
  {ac857f35-c9f8-4339-9cb2-159116d873a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30de748c-e42e-4a75-9513-38f4e79b4c4b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ac857f35-c9f8-4339-9cb2-159116d873a3}; !- Thermal Zone

OS:ThermalZone,
  {80c2a45d-0765-46eb-8f3c-f676234481f5}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea11c5ed-29aa-4a03-a0c5-aaf9ff4feb37}, !- Zone Air Inlet Port List
  {b4e5ac21-fb05-44a9-a1d6-30b6654d7f23}, !- Zone Air Exhaust Port List
  {66720dcf-d58b-4d9a-b45c-a4d5b994f9c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64ac674-0f14-4fd7-b4bf-472136940e60}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {647b43ee-8db6-42db-8dcf-5746cdd49628}, !- Handle
  Node 10,                                !- Name
  {66720dcf-d58b-4d9a-b45c-a4d5b994f9c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66720dcf-d58b-4d9a-b45c-a4d5b994f9c2}, !- Handle
  {f7f0bdf8-171e-4a83-92dd-0719c1e28423}, !- Name
  {80c2a45d-0765-46eb-8f3c-f676234481f5}, !- Source Object
  11,                                     !- Outlet Port
  {647b43ee-8db6-42db-8dcf-5746cdd49628}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea11c5ed-29aa-4a03-a0c5-aaf9ff4feb37}, !- Handle
  Port List 19,                           !- Name
  {80c2a45d-0765-46eb-8f3c-f676234481f5}; !- HVAC Component

OS:PortList,
  {b4e5ac21-fb05-44a9-a1d6-30b6654d7f23}, !- Handle
  Port List 20,                           !- Name
  {80c2a45d-0765-46eb-8f3c-f676234481f5}; !- HVAC Component

OS:Sizing:Zone,
  {c95ca1be-7ac8-433c-b402-20ae8849d2bb}, !- Handle
  {80c2a45d-0765-46eb-8f3c-f676234481f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9548062f-8877-4486-93c7-eb69e2f123bb}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {80c2a45d-0765-46eb-8f3c-f676234481f5}; !- Thermal Zone

OS:SubSurface,
  {45f7dd06-05a6-4f89-8691-95a00dc0d4bb}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01c064a5-2fe9-41a0-8a80-dfef53fd41b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.8846, 4.57, 1.98323539232053,        !- X,Y,Z Vertex 1 {m}
  25.8846, 4.57, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -4.5446, 4.57, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -4.5446, 4.57, 1.98323539232053;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc3ee802-4d7b-41d1-b985-55a7a263d346}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b95d96a-b090-41c5-9af9-58b765885b87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.8846, 4.57, 1.98323539232053,        !- X,Y,Z Vertex 1 {m}
  25.8846, 4.57, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -4.5446, 4.57, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -4.5446, 4.57, 1.98323539232053;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af677497-ce0e-4c9d-9f27-a0f1fc0065be}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {374c2b68-5934-42f5-b52a-8fed062bc697}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57, -4.5446, 1.22072909698997,        !- X,Y,Z Vertex 1 {m}
  4.57, -4.5446, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.57, 10.6446, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.57, 10.6446, 1.22072909698997;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd52b8e2-1525-4153-bacc-492d895375aa}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9265db96-8f14-454b-aabb-6610efb9ac71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57, -4.5446, 1.22072909698997,        !- X,Y,Z Vertex 1 {m}
  4.57, -4.5446, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.57, 10.6446, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.57, 10.6446, 1.22072909698997;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {547785b3-4ca1-4b46-b20f-5376893cdc45}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e0cf81b-ec29-4dee-87c0-72f2525252b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98323539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98323539232053;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f71b46f-ab13-4ba8-81bb-8c975f555b27}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7f94be3-c1bb-463e-8d70-b8b325647df9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98323539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98323539232053;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {028378e1-a24c-4dce-829b-0e28d32a0cc9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {960c3302-1947-497c-ab77-4cb314b564e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.22072909698997,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.22072909698997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de63e724-870a-49ab-a748-d65ec4134a30}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1b9ce8e-4c8c-4e13-8e88-73e018e4fd17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.22072909698997,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.22072909698997; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {6c9feba4-26d1-4fdc-ad8b-0e18a92ef55f}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/dgoldwas/Documents/GitHub/OpenStudio-analysis-spreadsheet/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {f3b8d25d-30ac-4c51-933d-2f0c75016142}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {c39cee2e-1e0d-4c2f-9083-b78963d5292c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2f794f56-2997-4ada-b315-c72591229c33}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7fc07392-06be-46b5-9fa0-38028d87ada8}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fb92fdd3-1e61-4070-a8e1-f9fe7bd7228d}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

