
OS:Version,
  {351f83ab-db38-4168-9e4d-37fc88f2e080}, !- Handle
  1.2.4;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {4bf39be0-4749-4cac-801e-cee1806ae6da}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {bdef058e-53fb-4047-a933-6f0d2b739afc}, !- Handle
  Process Loads Schedule Type Limits,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2acded94-e328-4963-b41d-7520bc840501}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Material:AirWall,
  {afaea8d3-d4dc-4a00-969e-52cd368c5670}, !- Handle
  Material Air Wall 1;                    !- Name

OS:Construction,
  {8fe7e8a0-f022-433e-a3b7-312bd07527a4}, !- Handle
  Construction 1,                         !- Name
  ,                                       !- Surface Rendering Name
  {afaea8d3-d4dc-4a00-969e-52cd368c5670}; !- Layer 1

OS:Construction,
  {ec07da0d-67b9-4734-a9f0-87c4b644d189}, !- Handle
  SLAB-ON-GRADE-FLOOR,                    !- Name
  ,                                       !- Surface Rendering Name
  {2566ae92-2058-4872-88a2-b867d2023367}; !- Layer 1

OS:Material,
  {2566ae92-2058-4872-88a2-b867d2023367}, !- Handle
  Heavyweight Concrete - 8 in. - 140 lb/ft3, ! Name
  MediumRough,                            ! Roughness
  0.2032,                                 ! Thickness {m}
  1.95,                                   ! Conductivity {W/m-K}
  2242.58487235442,                       ! Density {kg/m3}
  900;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {9db91a13-b6c8-4eda-8d8e-b5561ffff50f}, !- Handle
  OS:ComponentData 1,                     !- Name
  {3fcc465d-ebbc-45e6-8a58-3ecfc08f6990}, !- UUID
  {54c81117-769d-40f8-add8-f63aaa75e2b1}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {2566ae92-2058-4872-88a2-b867d2023367}; !- Name of Object 1

OS:Construction,
  {8e5e16a3-f591-4d2c-b00d-4da8e113db07}, !- Handle
  INTERIOR-WALL,                          !- Name
  ,                                       !- Surface Rendering Name
  {e70b7f29-24c1-40fa-bbcc-aebb098a8977}; !- Layer 1

OS:Material,
  {e70b7f29-24c1-40fa-bbcc-aebb098a8977}, !- Handle
  Concrete Block - 10 in. - 105 lb/ft3 - Solid Grouted, ! Name
  MediumRough,                            ! Roughness
  0.254,                                  ! Thickness {m}
  1.2259370553464,                        ! Conductivity {W/m-K}
  1681.93865426581,                       ! Density {kg/m3}
  976.122514285714;                       ! Specific Heat {J/kg-K}

OS:ComponentData,
  {b7bb27e9-7a6d-4f9f-8cdc-8017087d9575}, !- Handle
  OS:ComponentData 2,                     !- Name
  {ea0fe2d7-c22f-453c-9650-b95075da5428}, !- UUID
  {62a565cd-59b2-471c-ba11-a8c72e03fe5f}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {e70b7f29-24c1-40fa-bbcc-aebb098a8977}; !- Name of Object 1

OS:Construction,
  {1f1daa1a-f1e0-4d2d-8995-be4ff3964deb}, !- Handle
  INTERIOR-FLOOR,                         !- Name
  ,                                       !- Surface Rendering Name
  {89441b74-bf58-4ff8-abd2-b3d8ed9ea34c}, !- Layer 1
  {4571b19f-06b4-438d-a474-9c89ecaf0492}; !- Layer 2

OS:Material,
  {89441b74-bf58-4ff8-abd2-b3d8ed9ea34c}, !- Handle
  Carpet - 1/2 in.,                       ! Name
  MediumRough,                            ! Roughness
  0.0127,                                 ! Thickness {m}
  0.06,                                   ! Conductivity {W/m-K}
  288,                                    ! Density {kg/m3}
  1380;                                   ! Specific Heat {J/kg-K}

OS:ComponentData,
  {ea1cb5b1-1575-4550-b97f-409d350efaf6}, !- Handle
  OS:ComponentData 3,                     !- Name
  {f135dc61-c030-48c2-bcfd-bf2f1e84db95}, !- UUID
  {27d4cac7-02d9-440d-bc68-55fc405ad9f8}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {89441b74-bf58-4ff8-abd2-b3d8ed9ea34c}; !- Name of Object 1

OS:Material,
  {4571b19f-06b4-438d-a474-9c89ecaf0492}, !- Handle
  Lightweight Concrete - 6 in. - 80 lb/ft3, ! Name
  MediumRough,                            ! Roughness
  0.1524,                                 ! Thickness {m}
  0.53,                                   ! Conductivity {W/m-K}
  1281.47706991681,                       ! Density {kg/m3}
  840;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {4be173ad-44a3-4180-aea1-c0e0c6026056}, !- Handle
  OS:ComponentData 4,                     !- Name
  {afaa9a4e-235a-4813-a0a8-73cc09d91774}, !- UUID
  {e8d3a4e6-8b85-4e5c-a3ac-0c8b32f66c7b}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {4571b19f-06b4-438d-a474-9c89ecaf0492}; !- Name of Object 1

OS:Construction,
  {6353b00b-f2d8-41f9-b212-157d2268c2f7}, !- Handle
  EXTERIOR-WALL,                          !- Name
  ,                                       !- Surface Rendering Name
  {e1bc3c73-5c86-4011-9ad1-b0453607012f}, !- Layer 1
  {3ae8e4bb-f259-4daf-9aab-ba34f4b495a4}; !- Layer 2

OS:Material,
  {e1bc3c73-5c86-4011-9ad1-b0453607012f}, !- Handle
  Brick - Fired Clay - 4 in. - 130 lb/ft3, ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness {m}
  1.02,                                   ! Conductivity {W/m-K}
  2082.40023861482,                       ! Density {kg/m3}
  790;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {12b485f0-08e2-4de3-b5f1-7524e0186555}, !- Handle
  OS:ComponentData 5,                     !- Name
  {294a1c0c-f7a1-4ee9-88cc-1c117e4f5a64}, !- UUID
  {8184c6c0-7b09-4329-8934-b2c966ee1338}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {e1bc3c73-5c86-4011-9ad1-b0453607012f}; !- Name of Object 1

OS:Material,
  {3ae8e4bb-f259-4daf-9aab-ba34f4b495a4}, !- Handle
  Concrete Block - 10 in. - 115 lb/ft3 - Solid Grouted, ! Name
  MediumRough,                            ! Roughness
  0.254,                                  ! Thickness {m}
  1.3268965775514,                        ! Conductivity {W/m-K}
  1842.12328800542,                       ! Density {kg/m3}
  921.824139130435;                       ! Specific Heat {J/kg-K}

OS:ComponentData,
  {096c4744-b989-4e7f-9605-a3f5c7310f12}, !- Handle
  OS:ComponentData 6,                     !- Name
  {7ff03bfd-e3d8-4bb2-90ec-5721b4277ec1}, !- UUID
  {1fad732f-237b-483f-99c6-90939b7f489e}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {3ae8e4bb-f259-4daf-9aab-ba34f4b495a4}; !- Name of Object 1

OS:Construction,
  {8db41b2b-5e1e-4eec-a5cf-3cfefa902125}, !- Handle
  EXTERIOR-ROOF,                          !- Name
  ,                                       !- Surface Rendering Name
  {3ddd9838-c285-4283-8f5a-01dd99e4f460}, !- Layer 1
  {0dddc0a3-686a-4d75-89ce-de03d360fdae}, !- Layer 2
  {425642f2-5984-402e-b1d8-15c0ebf25d5f}, !- Layer 3
  {a516cdaf-eaa8-430a-9ab6-6ffdc09d08cd}; !- Layer 4

OS:ComponentData,
  {89ddb8c1-a39f-40b4-9fc4-1747ec7ea11a}, !- Handle
  OS:ComponentData 7,                     !- Name
  {ea7cff06-8eeb-4909-970f-4a5510dec322}, !- UUID
  {64817b4e-076d-4592-88fc-e375787220ef}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {3ddd9838-c285-4283-8f5a-01dd99e4f460}; !- Name of Object 1

OS:Material,
  {3ddd9838-c285-4283-8f5a-01dd99e4f460}, !- Handle
  Built-up Roofing - 3/8 in.,             ! Name
  Rough,                                  ! Roughness
  0.009525,                               ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1120,                                   ! Density {kg/m3}
  1460;                                   ! Specific Heat {J/kg-K}

OS:Material,
  {0dddc0a3-686a-4d75-89ce-de03d360fdae}, !- Handle
  Cellular Polyisocyanurate - Gaspermeable Facers - 4 in., ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness {m}
  0.0245,                                 ! Conductivity {W/m-K}
  32,                                     ! Density {kg/m3}
  920;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {60ec2e48-88ef-42a3-8e10-8e9c4f48532e}, !- Handle
  OS:ComponentData 8,                     !- Name
  {dfdd38d7-0768-49ed-a7b5-311be7647aae}, !- UUID
  {15360167-fef8-482e-97a2-d2e1e0cf21dd}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {0dddc0a3-686a-4d75-89ce-de03d360fdae}; !- Name of Object 1

OS:Material,
  {425642f2-5984-402e-b1d8-15c0ebf25d5f}, !- Handle
  Metal Surface - 1/16 in.,               ! Name
  Smooth,                                 ! Roughness
  0.0015875,                              ! Thickness {m}
  45.28,                                  ! Conductivity {W/m-K}
  7824,                                   ! Density {kg/m3}
  500;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {622e58dc-7cfa-43b7-a351-fa246f3a56c8}, !- Handle
  OS:ComponentData 9,                     !- Name
  {98f3fa9b-9604-451b-b12b-bd48ab0aab34}, !- UUID
  {30f50ffe-77b5-4570-9505-8fdd58b28aae}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {425642f2-5984-402e-b1d8-15c0ebf25d5f}; !- Name of Object 1

OS:ComponentData,
  {8949bdbe-032f-458d-9bf3-42973ed67758}, !- Handle
  OS:ComponentData 10,                    !- Name
  {fa56a732-cc1e-47ee-a8db-5765f254cd6d}, !- UUID
  {23e330d5-17cd-4490-99b8-13ba8764dfce}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {a516cdaf-eaa8-430a-9ab6-6ffdc09d08cd}; !- Name of Object 1

OS:Material,
  {a516cdaf-eaa8-430a-9ab6-6ffdc09d08cd}, !- Handle
  Steel-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation, ! Name
  Smooth,                                 ! Roughness
  0.0889,                                 ! Thickness {m}
  0.638249853020101,                      ! Conductivity {W/m-K}
  81.3737939397175,                       ! Density {kg/m3}
  628.02;                                 ! Specific Heat {J/kg-K}

OS:Schedule:Day,
  {4ec3f934-6a2c-4e8f-9e95-0a9a29553a67}, !- Handle
  All Weekends,                           !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {17b7cf0b-ed77-4897-b873-3db5904efcbb}, !- Handle
  All Weekdays,                           !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae9de7a8-ea49-4492-9d7a-ad473faec3f0}, !- Handle
  All Weekends 1,                         !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {139a6590-737d-4a50-8a9c-f584406dbcd7}, !- Handle
  All Weekdays 1,                         !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Day,
  {1617c2c2-7cd7-4764-a37f-b9b1d3d22a91}, !- Handle
  All Weekends 2,                         !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {16542c09-b47f-483d-bf14-6df5310d5c10}, !- Handle
  All Weekdays 2,                         !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8fa8041f-1fd3-41a8-bc72-ed981d1e4bb8}, !- Handle
  All Weekends 3,                         !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63bbd238-249b-4fa5-adbb-9b0bb0eb2e36}, !- Handle
  All Weekdays 3,                         !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  15,                                     !- Minute 2
  0.845,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0.4025,                                 !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.845,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {67988b18-8262-4d49-aab8-5af5305307aa}, !- Handle
  All Weekends 4,                         !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a858ae19-55a6-4fbf-8a66-87d99a7f9a5e}, !- Handle
  All Weekdays 4,                         !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  0.2925,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {698570c6-a031-4aa8-b36d-2be939c80655}, !- Handle
  All Weekends 5,                         !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.055;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ce3babd5-9afd-43bb-9b52-b34ebe911a02}, !- Handle
  All Weekdays 5,                         !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.0425,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.365,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  30,                                     !- Minute 3
  0.145,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  15,                                     !- Minute 4
  0.4475,                                 !- Value Until Time 4
  18,                                     !- Hour 5
  45,                                     !- Minute 5
  0.14,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.055;                                  !- Value Until Time 6

OS:Schedule:Day,
  {d507d86f-9157-43b4-8687-a20054ce25e9}, !- Handle
  All Weekends 6,                         !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7d2305c1-695c-44df-8183-8c0d17a912b0}, !- Handle
  All Weekdays 6,                         !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3025,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.6075,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.845,                                  !- Value Until Time 3
  19,                                     !- Hour 4
  45,                                     !- Minute 4
  0.5975,                                 !- Value Until Time 4
  20,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2975,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2975;                                 !- Value Until Time 6

OS:Schedule:Day,
  {b9dd2272-3808-4216-aa66-833d3e4b1072}, !- Handle
  All Weekends 7,                         !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2025;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f3bbc5b0-5b6c-45c7-9070-46a86f4a5054}, !- Handle
  All Weekdays 7,                         !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  0.85,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  30,                                     !- Minute 3
  0.675,                                  !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8375,                                 !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1975;                                 !- Value Until Time 5

OS:Schedule:Day,
  {65b0dfd8-f9cd-434e-a8e6-3cf52de44ca2}, !- Handle
  All Weekends 8,                         !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f2be5f90-c68d-4d1a-b581-e89703e5b5ef}, !- Handle
  All Weekdays 8,                         !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f03e1ee-2991-4a0e-abb0-d4a55a396412}, !- Handle
  Level Thermostat Heating Setpoint,      !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  {969230db-6380-44cb-a0d3-ea00a28d1551}, !- Default Day Schedule Name
  {b15282b5-78da-426c-910e-74591e42eb9b}, !- Summer Design Day Schedule Name
  {5cbe0ed8-6baf-4f05-828c-b26e223dfb2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {969230db-6380-44cb-a0d3-ea00a28d1551}, !- Handle
  Schedule Day 1,                         !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6187531-9e50-423a-beb8-7a707f41b5fd}, !- Handle
  Level Thermostat Heating Setpoint Default Weekday Schedule, !- Name
  {9f03e1ee-2991-4a0e-abb0-d4a55a396412}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbdc3d9d-de34-48a5-9165-355ad97d5f01}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {dbdc3d9d-de34-48a5-9165-355ad97d5f01}, !- Handle
  All Weekdays 9,                         !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e20f5320-d7ef-4bc3-93fa-71e15c9dbe01}, !- Handle
  Level Thermostat Heating Setpoint Default Weekend Schedule, !- Name
  {9f03e1ee-2991-4a0e-abb0-d4a55a396412}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19ea161f-6144-406c-baab-8e91adc0b4f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {19ea161f-6144-406c-baab-8e91adc0b4f0}, !- Handle
  All Weekends 9,                         !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {2c098c0a-7109-44d5-818c-5dee798bc5eb}, !- Handle
  Level Thermostat Heating Setpoint Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {5cbe0ed8-6baf-4f05-828c-b26e223dfb2b}, !- Handle
  Level Thermostat Heating Setpoint Winter Design Day 1, !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {ba1746b3-fd62-4081-b595-6141498deb5a}, !- Handle
  Level Thermostat Heating Setpoint Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {b15282b5-78da-426c-910e-74591e42eb9b}, !- Handle
  Level Thermostat Heating Setpoint Summer Design Day 1, !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7777777777778;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f4a04b3-2325-436b-991a-14d7fc9ca168}, !- Handle
  Building Thermostat Cooling Setpoint,   !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  {136a6e8b-ee07-482b-801a-39bbaa808a46}, !- Default Day Schedule Name
  {449c673c-9ba1-4c25-b84e-e639a70a9ed6}, !- Summer Design Day Schedule Name
  {6420b273-2702-489c-ba2d-ebf22f62e5d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {136a6e8b-ee07-482b-801a-39bbaa808a46}, !- Handle
  Schedule Day 2,                         !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3bc203c-44bb-4cd8-a6bc-01148036cf9d}, !- Handle
  Building Thermostat Cooling Setpoint Default Weekday Schedule, !- Name
  {2f4a04b3-2325-436b-991a-14d7fc9ca168}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d574bdd3-1e0c-4809-9f3d-3a1b78d5f35b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {d574bdd3-1e0c-4809-9f3d-3a1b78d5f35b}, !- Handle
  All Weekdays 10,                        !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f90789a5-3e29-4ec1-995f-dae3a9d36927}, !- Handle
  Building Thermostat Cooling Setpoint Default Weekend Schedule, !- Name
  {2f4a04b3-2325-436b-991a-14d7fc9ca168}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f34eb0ab-77da-4632-8efa-3f2e6f566d11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f34eb0ab-77da-4632-8efa-3f2e6f566d11}, !- Handle
  All Weekends 10,                        !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {fb2524b7-ffa0-4f0e-a340-7df989e8a74e}, !- Handle
  Building Thermostat Cooling Setpoint Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Day,
  {6420b273-2702-489c-ba2d-ebf22f62e5d3}, !- Handle
  Building Thermostat Cooling Setpoint Winter Design Day 1, !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Day,
  {c61fea3c-b231-443b-a084-cb13774fa439}, !- Handle
  Building Thermostat Cooling Setpoint Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {449c673c-9ba1-4c25-b84e-e639a70a9ed6}, !- Handle
  Building Thermostat Cooling Setpoint Summer Design Day 1, !- Name
  {2acded94-e328-4963-b41d-7520bc840501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.4444444444444;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd5139e7-faa9-42fd-890d-00f4df44e479}, !- Handle
  Building Thermostat Heating Setpoint,   !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  {dd6bd082-5ede-4dd6-9986-13c486a2af78}, !- Default Day Schedule Name
  {36d695b5-a457-4661-b720-b6d65aa73155}, !- Summer Design Day Schedule Name
  {f03517d2-6b90-4236-afc1-975b0a58fce1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd6bd082-5ede-4dd6-9986-13c486a2af78}, !- Handle
  Schedule Day 3,                         !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ade3daf6-8cd3-4446-b402-61e2dfbb7a0e}, !- Handle
  Building Thermostat Heating Setpoint Default Weekday Schedule, !- Name
  {cd5139e7-faa9-42fd-890d-00f4df44e479}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e410a2c8-3141-4500-ac49-0198e1b52122}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e410a2c8-3141-4500-ac49-0198e1b52122}, !- Handle
  All Weekdays 11,                        !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {515e999c-21f4-43a4-9f89-2f16505e160c}, !- Handle
  Building Thermostat Heating Setpoint Default Weekend Schedule, !- Name
  {cd5139e7-faa9-42fd-890d-00f4df44e479}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {371e45c2-5268-4d04-8111-cccda6ba66cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {371e45c2-5268-4d04-8111-cccda6ba66cc}, !- Handle
  All Weekends 11,                        !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d697e62c-9b9e-4c0f-947d-35bccc140d1d}, !- Handle
  Building Thermostat Heating Setpoint Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f03517d2-6b90-4236-afc1-975b0a58fce1}, !- Handle
  Building Thermostat Heating Setpoint Winter Design Day 1, !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {85a8e1f2-de3e-41ee-b9fa-3a8e4ae72aad}, !- Handle
  Building Thermostat Heating Setpoint Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {36d695b5-a457-4661-b720-b6d65aa73155}, !- Handle
  Building Thermostat Heating Setpoint Summer Design Day 1, !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae150526-0813-49e0-8e96-0d423c6271a8}, !- Handle
  Level Occupancy,                        !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  {817ee0fe-e1fb-40b2-8a61-9cd1e4fd1ac2}, !- Default Day Schedule Name
  {6e3b2f7b-b3fe-4c19-b4d3-e6c859173bf5}, !- Summer Design Day Schedule Name
  {c100e74f-6431-4a72-b2a5-396e4312d663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {817ee0fe-e1fb-40b2-8a61-9cd1e4fd1ac2}, !- Handle
  Schedule Day 4,                         !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdbd9d46-e83f-4147-9d93-04fd1ff9b839}, !- Handle
  Level Occupancy Default Weekday Schedule, !- Name
  {ae150526-0813-49e0-8e96-0d423c6271a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebeffc94-6461-46a3-8616-9b8470a9e3af}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ebeffc94-6461-46a3-8616-9b8470a9e3af}, !- Handle
  All Weekdays 12,                        !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  15,                                     !- Minute 2
  0.845,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0.4025,                                 !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.845,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ebfa693d-7441-4217-9e8b-6212d9069511}, !- Handle
  Level Occupancy Default Weekend Schedule, !- Name
  {ae150526-0813-49e0-8e96-0d423c6271a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a29d119-d5d5-4930-b183-646e77b7ba34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0a29d119-d5d5-4930-b183-646e77b7ba34}, !- Handle
  All Weekends 12,                        !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {049ec559-c778-4558-9e64-ce7b8919b46d}, !- Handle
  Level Occupancy Winter Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c100e74f-6431-4a72-b2a5-396e4312d663}, !- Handle
  Level Occupancy Winter Design Day 1,    !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adf7aa7a-dfe9-4810-8040-e024621b98a6}, !- Handle
  Level Occupancy Summer Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.845;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6e3b2f7b-b3fe-4c19-b4d3-e6c859173bf5}, !- Handle
  Level Occupancy Summer Design Day 1,    !- Name
  {a3ec3ece-a4d4-4654-a1ed-ab0f5d88a4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.845;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {858d3475-ef08-40c3-b6b7-6b387d0c20d3}, !- Handle
  Level Elevators,                        !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  {6e4d2bbc-7514-40d6-844a-7a8377699391}, !- Default Day Schedule Name
  {147cacc9-230e-4015-8b06-5a6c7ab779d4}, !- Summer Design Day Schedule Name
  {4a59589d-f9a6-48e4-9197-2bd646c741e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e4d2bbc-7514-40d6-844a-7a8377699391}, !- Handle
  Schedule Day 5,                         !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da385007-ff8d-43e0-9188-bb39eec348bd}, !- Handle
  Level Elevators Default Weekday Schedule, !- Name
  {858d3475-ef08-40c3-b6b7-6b387d0c20d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1119afd6-a7a6-4a3e-8431-39f006f5528f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1119afd6-a7a6-4a3e-8431-39f006f5528f}, !- Handle
  All Weekdays 13,                        !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  0.2925,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da93202d-e510-49c8-a479-a6b168ac0f90}, !- Handle
  Level Elevators Default Weekend Schedule, !- Name
  {858d3475-ef08-40c3-b6b7-6b387d0c20d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5dea111-4d74-418e-aa4d-4247c261a4d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f5dea111-4d74-418e-aa4d-4247c261a4d4}, !- Handle
  All Weekends 13,                        !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46302eee-29a5-492c-ad73-a07029c7c60d}, !- Handle
  Level Elevators Winter Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a59589d-f9a6-48e4-9197-2bd646c741e8}, !- Handle
  Level Elevators Winter Design Day 1,    !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb5abfd9-3e83-404a-92ca-456de2de9994}, !- Handle
  Level Elevators Summer Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2925;                                 !- Value Until Time 1

OS:Schedule:Day,
  {147cacc9-230e-4015-8b06-5a6c7ab779d4}, !- Handle
  Level Elevators Summer Design Day 1,    !- Name
  {71e267ec-cf8f-4595-ba01-983ea5b78158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2925;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1ce9255-8ad3-46be-9dc4-ae996415fa1a}, !- Handle
  Level Water Use,                        !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  {1c68b70e-1aca-458a-8744-f96b360b595d}, !- Default Day Schedule Name
  {cdb76617-f16a-4668-9c0c-7bdfd418b6fb}, !- Summer Design Day Schedule Name
  {1caa5507-6361-4a1d-ba91-1df97ca637ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c68b70e-1aca-458a-8744-f96b360b595d}, !- Handle
  Schedule Day 6,                         !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6625348-f654-455b-be03-a2328b07cf2f}, !- Handle
  Level Water Use Default Weekday Schedule, !- Name
  {c1ce9255-8ad3-46be-9dc4-ae996415fa1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {691eb551-16ca-4e84-b9e2-ffd656f7e066}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {691eb551-16ca-4e84-b9e2-ffd656f7e066}, !- Handle
  All Weekdays 14,                        !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.0425,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.365,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  30,                                     !- Minute 3
  0.145,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  15,                                     !- Minute 4
  0.4475,                                 !- Value Until Time 4
  18,                                     !- Hour 5
  45,                                     !- Minute 5
  0.14,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.055;                                  !- Value Until Time 6

OS:Schedule:Rule,
  {90046c17-4cbf-4b6a-8a1e-7ed3417a98b2}, !- Handle
  Level Water Use Default Weekend Schedule, !- Name
  {c1ce9255-8ad3-46be-9dc4-ae996415fa1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9ae91ac-a204-4c6d-946a-93190084030d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c9ae91ac-a204-4c6d-946a-93190084030d}, !- Handle
  All Weekends 14,                        !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.055;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1ab094f3-9d74-49fb-bc87-c1692dcaba49}, !- Handle
  Level Water Use Winter Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0425;                                 !- Value Until Time 1

OS:Schedule:Day,
  {1caa5507-6361-4a1d-ba91-1df97ca637ce}, !- Handle
  Level Water Use Winter Design Day 1,    !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0425;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2767943c-05a6-4478-835d-dab8e9f1d5a0}, !- Handle
  Level Water Use Summer Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4475;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cdb76617-f16a-4668-9c0c-7bdfd418b6fb}, !- Handle
  Level Water Use Summer Design Day 1,    !- Name
  {d7e1d515-e7a8-4699-b733-4c4c0de6a43b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4475;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d1ae141-6ff6-4631-9544-d03173c9a91b}, !- Handle
  Level Equipment,                        !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  {dbb45ea0-b555-4be1-9e13-451ed3ac09fb}, !- Default Day Schedule Name
  {27b32a0c-17bb-4203-a7b7-f05bf1eabb77}, !- Summer Design Day Schedule Name
  {b23ca05e-8875-4c0d-a467-1401caef8bc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbb45ea0-b555-4be1-9e13-451ed3ac09fb}, !- Handle
  Schedule Day 7,                         !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bce443ed-a9af-41cd-b225-8decbc856639}, !- Handle
  Level Equipment Default Weekday Schedule, !- Name
  {1d1ae141-6ff6-4631-9544-d03173c9a91b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce781d1f-d0d9-4050-91b0-90e1610be1f7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ce781d1f-d0d9-4050-91b0-90e1610be1f7}, !- Handle
  All Weekdays 15,                        !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3025,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.6075,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.845,                                  !- Value Until Time 3
  19,                                     !- Hour 4
  45,                                     !- Minute 4
  0.5975,                                 !- Value Until Time 4
  20,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2975,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2975;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {9b5d2b8e-0f59-4908-8058-ec71209db9dc}, !- Handle
  Level Equipment Default Weekend Schedule, !- Name
  {1d1ae141-6ff6-4631-9544-d03173c9a91b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7a51f0a-dd62-4d93-aee6-16504994d1e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a7a51f0a-dd62-4d93-aee6-16504994d1e4}, !- Handle
  All Weekends 15,                        !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1ab53250-c888-4c1d-b6e1-2b39cf9cfa43}, !- Handle
  Level Equipment Winter Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2975;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b23ca05e-8875-4c0d-a467-1401caef8bc7}, !- Handle
  Level Equipment Winter Design Day 1,    !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2975;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c12487c6-c71a-440e-93e0-6e39af68f367}, !- Handle
  Level Equipment Summer Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.845;                                  !- Value Until Time 1

OS:Schedule:Day,
  {27b32a0c-17bb-4203-a7b7-f05bf1eabb77}, !- Handle
  Level Equipment Summer Design Day 1,    !- Name
  {507e98be-c67e-496f-9389-208c1826f4f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.845;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {b03ccfc8-30c2-453c-87af-514d5e4c5537}, !- Handle
  Level Lights,                           !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  {77151675-b7c2-49bc-b1a9-b3fcbd8ee54a}, !- Default Day Schedule Name
  {99fca612-be02-485e-9391-8deb7dfa8967}, !- Summer Design Day Schedule Name
  {3f5662d0-2ea0-42c8-8019-0b06ac74bf87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77151675-b7c2-49bc-b1a9-b3fcbd8ee54a}, !- Handle
  Schedule Day 8,                         !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1989d0c1-85bf-4172-b82b-e550764c05e8}, !- Handle
  Level Lights Default Weekday Schedule,  !- Name
  {b03ccfc8-30c2-453c-87af-514d5e4c5537}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a48f0f8-111b-4103-abe3-164e9c4a0605}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4a48f0f8-111b-4103-abe3-164e9c4a0605}, !- Handle
  All Weekdays 16,                        !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  0.85,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  30,                                     !- Minute 3
  0.675,                                  !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8375,                                 !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1975;                                 !- Value Until Time 5

OS:Schedule:Rule,
  {3c555c75-2b84-46e0-ab67-11df755a4e5e}, !- Handle
  Level Lights Default Weekend Schedule,  !- Name
  {b03ccfc8-30c2-453c-87af-514d5e4c5537}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c09333fb-c7f0-4478-81c2-1984a2da0a18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c09333fb-c7f0-4478-81c2-1984a2da0a18}, !- Handle
  All Weekends 16,                        !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2025;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b8c9addb-7fac-4c9b-98b9-55ee304bdd60}, !- Handle
  Level Lights Winter Design Day,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1975;                                 !- Value Until Time 1

OS:Schedule:Day,
  {3f5662d0-2ea0-42c8-8019-0b06ac74bf87}, !- Handle
  Level Lights Winter Design Day 1,       !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1975;                                 !- Value Until Time 1

OS:Schedule:Day,
  {81b27dd2-bfc6-4e71-81b4-edd4c7db4f89}, !- Handle
  Level Lights Summer Design Day,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Day,
  {99fca612-be02-485e-9391-8deb7dfa8967}, !- Handle
  Level Lights Summer Design Day 1,       !- Name
  {9399d485-52f3-46dd-aed7-20e25c043301}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {113bd834-6d07-4c66-aaea-839649f90a7e}, !- Handle
  Building HVAC Operation,                !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  {55978eab-d401-4810-8d43-c713639636f0}, !- Default Day Schedule Name
  {0bc4d3a2-c611-4c1b-9f54-3c579e80f8de}, !- Summer Design Day Schedule Name
  {7c9c1c57-5704-4ae8-aa13-d32303a4855f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55978eab-d401-4810-8d43-c713639636f0}, !- Handle
  Schedule Day 9,                         !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdf86df1-01ae-4153-81aa-27e207d861c2}, !- Handle
  Building HVAC Operation Default Weekday Schedule, !- Name
  {113bd834-6d07-4c66-aaea-839649f90a7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a04f19fd-8e94-402f-92b3-32ce3591d530}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a04f19fd-8e94-402f-92b3-32ce3591d530}, !- Handle
  All Weekdays 17,                        !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {db358cb2-5892-4874-aa6c-29636ad9beef}, !- Handle
  Building HVAC Operation Default Weekend Schedule, !- Name
  {113bd834-6d07-4c66-aaea-839649f90a7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11af0028-6b0a-4694-8367-6dd090b992b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {11af0028-6b0a-4694-8367-6dd090b992b4}, !- Handle
  All Weekends 17,                        !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {9a40110c-1bba-45a8-a86c-5088ec943c04}, !- Handle
  Building HVAC Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7c9c1c57-5704-4ae8-aa13-d32303a4855f}, !- Handle
  Building HVAC Operation Winter Design Day 1, !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {9501a08f-00a2-4049-a894-32978ef75111}, !- Handle
  Building HVAC Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0bc4d3a2-c611-4c1b-9f54-3c579e80f8de}, !- Handle
  Building HVAC Operation Summer Design Day 1, !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Lights:Definition,
  {075a1e4c-43cf-4f48-bb3d-1aa69d41cb14}, !- Handle
  (1) 100.0W A19 Standard Incandescent,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  100,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Handle
  (3) 32.0W T8 Linear Fluorescent (3) 0.88BF Fluorescent Electronic Non-Dimming, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  84.48,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {63a5d090-5b13-4794-a7f0-c4b1a985a88c}, !- Handle
  (3) 40.0W T12 Linear Fluorescent (3) 1.2BF Fluorescent Magnetic Non-Dimming, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  144,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {7a68238a-c1af-4822-8070-9b7a70fefe07}, !- Handle
  (1) 23.0W  Compact Fluorescent,         !- Name
  LightingLevel,                          !- Design Level Calculation Method
  23,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Handle
  (2) 32.0W T8 Linear Fluorescent (1) 0.88BF Fluorescent Electronic Non-Dimming, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  56.32,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {258ed976-0f67-4b70-9a1b-ed27001c3f50}, !- Handle
  Generic Beverage Vending Machine,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1145,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2a935eb7-b018-48fb-ac8e-f0dbf77b6089}, !- Handle
  Generic Water Cooler,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  500,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a90bfb08-9a50-4070-b34a-88d36d6f012d}, !- Handle
  Generic CRT TV - 21 in,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  135,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8e86f779-58f5-4eee-8492-0a1dd5b5d014}, !- Handle
  Generic Coffee Maker - 800W,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Handle
  Generic Mini-Fridge - 4.4 cubic foot,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.68,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {57dd618c-7267-4207-a6bb-5b8632d4c3a5}, !- Handle
  Generic Projector - 1250W,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  625,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {bd1b0b7d-301f-420a-87b7-ee4d4ddb9976}, !- Handle
  Samsung -40-inch Class LED 6100 Series Smart TV, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {664b1097-be68-499e-b4c9-2ee449833833}, !- Handle
  Generic Coffee Maker - 100W,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {f73b097d-0d94-4b75-adf9-841bbf814ce5}, !- Handle
  Generic Refrigerator - 18 cubic foot,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  200,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Handle
  Generic Microwave - 1460W,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  73,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Handle
  Generic Desktop Printer,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Handle
  Generic Network Printer,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  600,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Handle
  Generic LCD Monitor - 20 in,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Handle
  Generic Desktop Computer,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {fe314a54-09ea-4745-81dc-faa415827609}, !- Handle
  Low Activity - Office Work- Standing with Some Walking, !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Constant,
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Handle
  Schedule Constant 1,                    !- Name
  {ba1dbfed-0fe0-4c42-8640-da6353b746f7}, !- Schedule Type Limits Name
  139.882806752418;                       !- Value

OS:WaterUse:Equipment:Definition,
  {b013b82c-45d6-469a-89fd-3caf837fd4f9}, !- Handle
  1.8925 L/s Urinal,                      !- Name
  ,                                       !- End-Use Subcategory
  5.25694444444445e-006,                  !- Peak Flow Rate {m3/s}
  {789e8b41-58ca-4e9c-814b-53fcaffd2620}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {789e8b41-58ca-4e9c-814b-53fcaffd2620}, !- Handle
  1.8925 L/s Urinal mixed temp 60.0F,     !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  {bacda468-6b9c-403e-956b-2c8bc3744d63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bacda468-6b9c-403e-956b-2c8bc3744d63}, !- Handle
  Schedule Day 10,                        !- Name
  {23f8b34b-7dd2-4813-8038-620fe5aa799b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {25b716d3-72a7-419b-bcb2-36a549d1a58e}, !- Handle
  0.031545 m^3/hr Faucet,                 !- Name
  ,                                       !- End-Use Subcategory
  8.7625e-009,                            !- Peak Flow Rate {m3/s}
  {789e8b41-58ca-4e9c-814b-53fcaffd2620}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment:Definition,
  {b7282841-2ac6-43b3-bbd2-b27178cc0cf3}, !- Handle
  6.056 L/s Toilet,                       !- Name
  ,                                       !- End-Use Subcategory
  1.68222222222222e-005,                  !- Peak Flow Rate {m3/s}
  {789e8b41-58ca-4e9c-814b-53fcaffd2620}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment:Definition,
  {80b63980-7b34-4c89-b404-fa7c3861579d}, !- Handle
  0.094635 m^3/hr Faucet,                 !- Name
  ,                                       !- End-Use Subcategory
  2.62875e-008,                           !- Peak Flow Rate {m3/s}
  {789e8b41-58ca-4e9c-814b-53fcaffd2620}; !- Target Temperature Schedule Name

OS:Construction,
  {2ed16858-4396-4f2d-a683-d142fd8bc215}, !- Handle
  Dbl Blue 6mm/6mm Air,                   !- Name
  ,                                       !- Surface Rendering Name
  {c11bd64c-20a8-4586-81d2-d8c224cfb61b}, !- Layer 1
  {b7f76bea-4de4-4b95-aa96-276106d4b5f6}, !- Layer 2
  {a1a5866d-c11a-4def-aec0-18d9094a15f0}; !- Layer 3

OS:WindowMaterial:Glazing,
  {c11bd64c-20a8-4586-81d2-d8c224cfb61b}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {b7f76bea-4de4-4b95-aa96-276106d4b5f6}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {a1a5866d-c11a-4def-aec0-18d9094a15f0}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:SpaceType,
  {0a4ea8b2-03b6-4e4a-9c9a-d39ad0e81819}, !- Handle
  Dummy,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {07d7d012-e038-4d62-ac25-556e9616871b}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {412dd895-574f-4ba1-a1e4-43f880cd4530}, !- Handle
  Printing,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {81760657-bcf7-45c2-bddb-41244d4c6393}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {9ccc8b08-bc46-471b-986e-36d244167c91}, !- Handle
  Courtroom,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {77553710-01a5-4236-8441-9894614fc7f5}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {19979860-2562-41c5-b535-1ca833524513}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c3ce8cac-0252-4a6a-82df-881a8869df06}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {34afea46-a970-4726-b603-d8f2ced91054}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a8338494-a06a-4d41-9c26-a57b57508791}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {87182262-ec95-4383-a7b3-350de02ccf63}, !- Handle
  Mechanical room,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dc673b78-af48-4311-9d53-ea9a0a7ef1d9}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {6472abce-1013-41e5-a49e-9f9ea0a101de}, !- Handle
  Bathroom,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {093bdec6-89b0-42aa-9379-8830b7fefcf7}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {0152daab-ced9-4e90-9e31-b3393a65c7ea}, !- Handle
  Break room,                             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {916cfc44-acda-4a58-8969-433aa1f22be7}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {0b9a06af-8a54-4f52-b4b0-830630dbc481}, !- Handle
  Conference,                             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d2bfbfd2-8d20-412f-a8ea-5004bba0a0af}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Handle
  Small office,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0f178b6e-13fb-4280-b112-5ebe7b7a2c12}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {c3a03acf-3955-4f5c-bfb5-d52f818846f5}, !- Handle
  Loading dock,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6215be77-d3fb-4e3b-a8a7-27ee740ddc66}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {24fb3ff9-2cf6-4bfc-8928-9bbedb6ffc1b}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Handle
  Open office,                            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e75f45b1-5980-40b7-b46d-8127adefe0b3}, !- Group Rendering Name
  {b3681313-f841-4f2e-87e0-dedd28c4b146}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1464336f-039d-4c92-bc19-8a39a3c974c2}, !- Handle
  Ahu 1 n,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38d214f9-2dce-4b73-862d-670656af8583}, !- Zone Air Inlet Port List
  {fdb57e6c-b674-47d3-a3d1-0f13a034387b}, !- Zone Air Exhaust Port List
  {9538ce38-b4fe-45dd-9664-8f3679512593}, !- Zone Air Node Name
  {f10d699d-a70a-49bc-8b3e-8a5e9268639b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ba93da3-260a-4112-ae2d-c45488e23ce3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad621af8-fa5e-4f62-a387-c966fee99cab}, !- Handle
  Node 1,                                 !- Name
  {9538ce38-b4fe-45dd-9664-8f3679512593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9538ce38-b4fe-45dd-9664-8f3679512593}, !- Handle
  Connection 1,                           !- Name
  {1464336f-039d-4c92-bc19-8a39a3c974c2}, !- Source Object
  11,                                     !- Outlet Port
  {ad621af8-fa5e-4f62-a387-c966fee99cab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38d214f9-2dce-4b73-862d-670656af8583}, !- Handle
  Port List 1,                            !- Name
  {1464336f-039d-4c92-bc19-8a39a3c974c2}, !- HVAC Component
  {143b3315-a2e4-4621-a560-220298feae6a}; !- Port 1

OS:PortList,
  {fdb57e6c-b674-47d3-a3d1-0f13a034387b}, !- Handle
  Port List 2,                            !- Name
  {1464336f-039d-4c92-bc19-8a39a3c974c2}; !- HVAC Component

OS:Sizing:Zone,
  {dcd36a63-da46-4bf6-a686-8b576be205ce}, !- Handle
  {1464336f-039d-4c92-bc19-8a39a3c974c2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3ee1681-dc7d-4734-92cf-72aebee18265}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1464336f-039d-4c92-bc19-8a39a3c974c2}, !- Thermal Zone
  {cfdd7b6d-3a6a-4aaa-8b7c-d6ac7d79115f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bba3b90d-4f78-476b-a3f5-c380935144fa}, !- Handle
  Zone 3,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {003bbb85-5319-44a1-94b7-07cb471adc06}, !- Zone Air Inlet Port List
  {9a51cca2-22b0-4fdb-9f0a-7a9b1870c9b9}, !- Zone Air Exhaust Port List
  {6a59bf64-f91b-41ed-9b13-c8e7ee809f6f}, !- Zone Air Node Name
  {bbcf8c9f-f306-4eca-92cc-919f692bc0c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e543d914-3594-4bb1-8662-f1f3fcc2ccca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {815fb56b-8ad1-4b8b-917d-663587076c93}, !- Handle
  Node 2,                                 !- Name
  {6a59bf64-f91b-41ed-9b13-c8e7ee809f6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a59bf64-f91b-41ed-9b13-c8e7ee809f6f}, !- Handle
  Connection 2,                           !- Name
  {bba3b90d-4f78-476b-a3f5-c380935144fa}, !- Source Object
  11,                                     !- Outlet Port
  {815fb56b-8ad1-4b8b-917d-663587076c93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {003bbb85-5319-44a1-94b7-07cb471adc06}, !- Handle
  Port List 3,                            !- Name
  {bba3b90d-4f78-476b-a3f5-c380935144fa}, !- HVAC Component
  {72b88cbd-bdb1-485a-83df-05db7bb3f16d}; !- Port 1

OS:PortList,
  {9a51cca2-22b0-4fdb-9f0a-7a9b1870c9b9}, !- Handle
  Port List 4,                            !- Name
  {bba3b90d-4f78-476b-a3f5-c380935144fa}; !- HVAC Component

OS:Sizing:Zone,
  {3e3c295f-7232-47ee-9959-b68453c4581d}, !- Handle
  {bba3b90d-4f78-476b-a3f5-c380935144fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1cf83cc7-fd6c-4acf-a68f-588c1447979a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bba3b90d-4f78-476b-a3f5-c380935144fa}, !- Thermal Zone
  {b052842b-3df5-454c-b737-20ec3ac54acf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {036a68be-398e-4508-b297-960325ba600c}, !- Handle
  Ahu 1 h,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a118d059-2c37-4c17-b40b-d0c1fcaf5734}, !- Zone Air Inlet Port List
  {0b1ce06e-5636-48c8-b159-6042e88da00e}, !- Zone Air Exhaust Port List
  {40e7c95e-48a0-418f-bea6-984d10a96cd7}, !- Zone Air Node Name
  {36489dcf-2911-422f-8747-a1772bf9db20}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f9fd5a2-4055-4eb0-9171-c42a58e32749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c922b8-d979-4fde-ac18-fa5802e96cd5}, !- Handle
  Node 3,                                 !- Name
  {40e7c95e-48a0-418f-bea6-984d10a96cd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40e7c95e-48a0-418f-bea6-984d10a96cd7}, !- Handle
  Connection 3,                           !- Name
  {036a68be-398e-4508-b297-960325ba600c}, !- Source Object
  11,                                     !- Outlet Port
  {a7c922b8-d979-4fde-ac18-fa5802e96cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a118d059-2c37-4c17-b40b-d0c1fcaf5734}, !- Handle
  Port List 5,                            !- Name
  {036a68be-398e-4508-b297-960325ba600c}, !- HVAC Component
  {31c40915-3914-4a63-8e85-5078b837a5d2}; !- Port 1

OS:PortList,
  {0b1ce06e-5636-48c8-b159-6042e88da00e}, !- Handle
  Port List 6,                            !- Name
  {036a68be-398e-4508-b297-960325ba600c}; !- HVAC Component

OS:Sizing:Zone,
  {9887a657-291f-444b-a3ab-65cb30e919d2}, !- Handle
  {036a68be-398e-4508-b297-960325ba600c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3c74fe4-8052-4094-bfa1-1dac4af35f28}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {036a68be-398e-4508-b297-960325ba600c}, !- Thermal Zone
  {67b2f97a-70b6-46d5-b7a7-d046217325a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0e91a90d-cd76-4ded-adde-78154b6f9944}, !- Handle
  Ahu 2 o,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15f1f632-4c72-419b-962e-0a13e8f5e600}, !- Zone Air Inlet Port List
  {fb52b776-5016-40ac-a606-38b457962795}, !- Zone Air Exhaust Port List
  {afd9ea47-ced4-484d-b54e-4cc761a873e8}, !- Zone Air Node Name
  {38a998cb-d206-49e3-8e8b-ba87acbd22e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be696390-d733-43f3-9259-267990491b3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce0f4d0a-0992-4a56-819f-5a9b371609c5}, !- Handle
  Node 4,                                 !- Name
  {afd9ea47-ced4-484d-b54e-4cc761a873e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afd9ea47-ced4-484d-b54e-4cc761a873e8}, !- Handle
  Connection 4,                           !- Name
  {0e91a90d-cd76-4ded-adde-78154b6f9944}, !- Source Object
  11,                                     !- Outlet Port
  {ce0f4d0a-0992-4a56-819f-5a9b371609c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15f1f632-4c72-419b-962e-0a13e8f5e600}, !- Handle
  Port List 7,                            !- Name
  {0e91a90d-cd76-4ded-adde-78154b6f9944}, !- HVAC Component
  {80ca680c-b581-4a09-86e2-b36ee34609ca}; !- Port 1

OS:PortList,
  {fb52b776-5016-40ac-a606-38b457962795}, !- Handle
  Port List 8,                            !- Name
  {0e91a90d-cd76-4ded-adde-78154b6f9944}; !- HVAC Component

OS:Sizing:Zone,
  {2f397cae-2d14-44ac-b279-3f7521c5de09}, !- Handle
  {0e91a90d-cd76-4ded-adde-78154b6f9944}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9857ef1-5e79-4e1a-9752-0d764d74ac95}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0e91a90d-cd76-4ded-adde-78154b6f9944}, !- Thermal Zone
  {9370674a-ead6-4aab-9d8d-5f573e28e4c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b40e141d-746e-4940-b80c-838d762c196b}, !- Handle
  Ahu 1 m,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a031ee40-c1d6-434a-a412-e2edf3c9ffba}, !- Zone Air Inlet Port List
  {367b0a41-7bd7-4fd1-82fd-45791eb23578}, !- Zone Air Exhaust Port List
  {3f973e79-120d-49a3-b9b1-33ad4b44ac4c}, !- Zone Air Node Name
  {40c5814d-0a71-45ac-b80d-dbf14558ce2d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ce59dc8-fa72-499f-b295-a275fb8f8239}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc19c9d2-f13d-42cb-a21c-fe5a3ff0c260}, !- Handle
  Node 5,                                 !- Name
  {3f973e79-120d-49a3-b9b1-33ad4b44ac4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f973e79-120d-49a3-b9b1-33ad4b44ac4c}, !- Handle
  Connection 5,                           !- Name
  {b40e141d-746e-4940-b80c-838d762c196b}, !- Source Object
  11,                                     !- Outlet Port
  {cc19c9d2-f13d-42cb-a21c-fe5a3ff0c260}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a031ee40-c1d6-434a-a412-e2edf3c9ffba}, !- Handle
  Port List 9,                            !- Name
  {b40e141d-746e-4940-b80c-838d762c196b}, !- HVAC Component
  {989d362a-aa38-4135-b960-3f1d04577a7e}; !- Port 1

OS:PortList,
  {367b0a41-7bd7-4fd1-82fd-45791eb23578}, !- Handle
  Port List 10,                           !- Name
  {b40e141d-746e-4940-b80c-838d762c196b}; !- HVAC Component

OS:Sizing:Zone,
  {b7f6879e-4239-4b8e-98f7-58063a938820}, !- Handle
  {b40e141d-746e-4940-b80c-838d762c196b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c470f794-2d86-4c3e-ab1b-ad3dc3d59e6f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b40e141d-746e-4940-b80c-838d762c196b}, !- Thermal Zone
  {10b4d53f-235d-4940-96c6-878b037845b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {14ea0207-6579-4b29-bd85-8bcae1a07877}, !- Handle
  Ahu 1 e,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {635e21ae-43df-459b-8254-1ae4d8aaa613}, !- Zone Air Inlet Port List
  {1662574e-fde6-446e-a855-da910d6da986}, !- Zone Air Exhaust Port List
  {8db70e12-3fbb-4467-972a-ae16db79fca7}, !- Zone Air Node Name
  {ed99de7d-a6d6-4407-9bac-f97d2ef82729}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {601bcf36-69ef-4950-a308-9d31c3d2c088}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99f7dfdb-3780-47d8-85d0-e9d858bf28db}, !- Handle
  Node 6,                                 !- Name
  {8db70e12-3fbb-4467-972a-ae16db79fca7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db70e12-3fbb-4467-972a-ae16db79fca7}, !- Handle
  Connection 6,                           !- Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}, !- Source Object
  11,                                     !- Outlet Port
  {99f7dfdb-3780-47d8-85d0-e9d858bf28db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {635e21ae-43df-459b-8254-1ae4d8aaa613}, !- Handle
  Port List 11,                           !- Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}, !- HVAC Component
  {6fc60c2d-5955-4990-8aa9-227c886abfe8}; !- Port 1

OS:PortList,
  {1662574e-fde6-446e-a855-da910d6da986}, !- Handle
  Port List 12,                           !- Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}; !- HVAC Component

OS:Sizing:Zone,
  {f6bbd426-a19a-4625-a19d-475a85d0dd18}, !- Handle
  {14ea0207-6579-4b29-bd85-8bcae1a07877}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13d9bc29-afdb-4897-b523-da33d102debb}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}, !- Thermal Zone
  {e0718ce0-7a3c-4681-838e-dc713ea7c48c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {44bf14c3-fa79-4a0d-b45c-cc56f2c94bb4}, !- Handle
  Ahu 2 q,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeffc1a5-e7e5-4681-ac97-5d699a7ddb4b}, !- Zone Air Inlet Port List
  {91149b7e-f24f-4722-a77b-4e29217f449c}, !- Zone Air Exhaust Port List
  {18823c3f-73cf-411c-839a-3a97f279b6e9}, !- Zone Air Node Name
  {2607ae5b-e973-4b60-8f5b-7a8542072b9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38a31353-4df7-41db-834f-d7e6efb9ba44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9c8159-2cd2-4f60-b742-616ca3e98522}, !- Handle
  Node 7,                                 !- Name
  {18823c3f-73cf-411c-839a-3a97f279b6e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18823c3f-73cf-411c-839a-3a97f279b6e9}, !- Handle
  Connection 7,                           !- Name
  {44bf14c3-fa79-4a0d-b45c-cc56f2c94bb4}, !- Source Object
  11,                                     !- Outlet Port
  {7d9c8159-2cd2-4f60-b742-616ca3e98522}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeffc1a5-e7e5-4681-ac97-5d699a7ddb4b}, !- Handle
  Port List 13,                           !- Name
  {44bf14c3-fa79-4a0d-b45c-cc56f2c94bb4}, !- HVAC Component
  {8e6d2bf7-4021-49b4-b5f4-229a2de825c1}; !- Port 1

OS:PortList,
  {91149b7e-f24f-4722-a77b-4e29217f449c}, !- Handle
  Port List 14,                           !- Name
  {44bf14c3-fa79-4a0d-b45c-cc56f2c94bb4}; !- HVAC Component

OS:Sizing:Zone,
  {1acf7452-d5c5-4d99-b5a2-64ff42eeefc6}, !- Handle
  {44bf14c3-fa79-4a0d-b45c-cc56f2c94bb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fbf725d8-06e0-4691-a9f7-377c599a95e3}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {44bf14c3-fa79-4a0d-b45c-cc56f2c94bb4}, !- Thermal Zone
  {c71b3c77-cef6-4857-a1ba-e9662a7a6725}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {072af5ac-169c-4f8f-af83-db6e0a67b76a}, !- Handle
  Connection 8,                           !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}, !- Handle
  Zone 1,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {437715bc-67e9-4f7b-8de4-b0b8b504181a}, !- Zone Air Inlet Port List
  {717e8564-c912-40a9-8bb9-6d1385463bbf}, !- Zone Air Exhaust Port List
  {f1005373-e01a-403c-ae0a-3e30e319e53b}, !- Zone Air Node Name
  {48b7f309-bb12-43fb-a671-b52a06163d16}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0092a5ae-0b2b-4243-80b6-3c27c5c95ff3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0290575e-0b8b-450c-b6ea-567d51aaf151}, !- Handle
  Node 9,                                 !- Name
  {f1005373-e01a-403c-ae0a-3e30e319e53b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1005373-e01a-403c-ae0a-3e30e319e53b}, !- Handle
  Connection 9,                           !- Name
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}, !- Source Object
  11,                                     !- Outlet Port
  {0290575e-0b8b-450c-b6ea-567d51aaf151}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {437715bc-67e9-4f7b-8de4-b0b8b504181a}, !- Handle
  Port List 17,                           !- Name
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}, !- HVAC Component
  {37cb066f-24cd-4f77-815a-0bc7dfad0315}; !- Port 1

OS:PortList,
  {717e8564-c912-40a9-8bb9-6d1385463bbf}, !- Handle
  Port List 18,                           !- Name
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}; !- HVAC Component

OS:Sizing:Zone,
  {f6ee2f46-dc0c-44ed-9bd7-c91379966dcf}, !- Handle
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7f18c7a-3b87-4d4f-a61f-ba0feedbd612}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}, !- Thermal Zone
  {49a09052-478a-40c5-8ed3-198e68e5e99b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f4ce84d3-dcbc-4e73-92af-7cd65f417f1b}, !- Handle
  Ahu 2 b,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b96b860a-1797-41b6-9672-c90e62539c46}, !- Zone Air Inlet Port List
  {23abb3cf-991b-4903-894f-7762ffb38fb1}, !- Zone Air Exhaust Port List
  {95d20dfc-87ea-4580-9e4e-037a346cab25}, !- Zone Air Node Name
  {25fb4902-658d-4339-9bb0-9a7d7e3582b6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2067d56a-7698-434b-a4dd-2cb553fa54ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f24d3f25-b0bf-4042-9c4c-d16e64fbed84}, !- Handle
  Node 10,                                !- Name
  {95d20dfc-87ea-4580-9e4e-037a346cab25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95d20dfc-87ea-4580-9e4e-037a346cab25}, !- Handle
  Connection 10,                          !- Name
  {f4ce84d3-dcbc-4e73-92af-7cd65f417f1b}, !- Source Object
  11,                                     !- Outlet Port
  {f24d3f25-b0bf-4042-9c4c-d16e64fbed84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b96b860a-1797-41b6-9672-c90e62539c46}, !- Handle
  Port List 19,                           !- Name
  {f4ce84d3-dcbc-4e73-92af-7cd65f417f1b}, !- HVAC Component
  {088a5d14-a080-4f47-873b-b5a7fb777e6e}; !- Port 1

OS:PortList,
  {23abb3cf-991b-4903-894f-7762ffb38fb1}, !- Handle
  Port List 20,                           !- Name
  {f4ce84d3-dcbc-4e73-92af-7cd65f417f1b}; !- HVAC Component

OS:Sizing:Zone,
  {d8eaf1dd-e9a0-439e-a4ca-95c59a214c51}, !- Handle
  {f4ce84d3-dcbc-4e73-92af-7cd65f417f1b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2088ac47-0da3-46f9-a3c6-40fcc4933518}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {f4ce84d3-dcbc-4e73-92af-7cd65f417f1b}, !- Thermal Zone
  {05d94b7b-95c1-4620-9691-ad8aede6a505}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ad6900cc-43d8-4b98-ab00-127a0087fb49}, !- Handle
  Ahu 2 g,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aa54a48-e4bf-4c37-9e86-00a3b2cb61cb}, !- Zone Air Inlet Port List
  {1ec1d7f6-9792-484b-898f-56646e0688f2}, !- Zone Air Exhaust Port List
  {c6abd00d-8cce-41f6-b419-0c0761e5ab22}, !- Zone Air Node Name
  {61d2dfbc-9085-4036-a5ef-c6166cd31d67}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4de1e66-7378-46cc-9cba-5e99a3ddb06a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b066907-dd73-4b3b-9423-9f0c05b4ebc9}, !- Handle
  Node 11,                                !- Name
  {c6abd00d-8cce-41f6-b419-0c0761e5ab22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6abd00d-8cce-41f6-b419-0c0761e5ab22}, !- Handle
  Connection 11,                          !- Name
  {ad6900cc-43d8-4b98-ab00-127a0087fb49}, !- Source Object
  11,                                     !- Outlet Port
  {6b066907-dd73-4b3b-9423-9f0c05b4ebc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aa54a48-e4bf-4c37-9e86-00a3b2cb61cb}, !- Handle
  Port List 21,                           !- Name
  {ad6900cc-43d8-4b98-ab00-127a0087fb49}, !- HVAC Component
  {3f5b0991-27c6-4b0e-b270-0ae7f4be29d5}; !- Port 1

OS:PortList,
  {1ec1d7f6-9792-484b-898f-56646e0688f2}, !- Handle
  Port List 22,                           !- Name
  {ad6900cc-43d8-4b98-ab00-127a0087fb49}; !- HVAC Component

OS:Sizing:Zone,
  {a877c814-cf73-4ae1-94fe-ccca43202433}, !- Handle
  {ad6900cc-43d8-4b98-ab00-127a0087fb49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6dc370ce-901c-457d-89e7-44bbc970fc6b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ad6900cc-43d8-4b98-ab00-127a0087fb49}, !- Thermal Zone
  {6c8fc666-89e9-4a3a-bd35-874f328af22f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d7b54ddc-575c-486b-b548-eb0241692d4f}, !- Handle
  Ahu 2 d,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b05219cc-d2de-474d-8d26-d93b8f0e89a3}, !- Zone Air Inlet Port List
  {fbc17a45-f79a-4e2d-9859-03021429148f}, !- Zone Air Exhaust Port List
  {6011878c-c5ca-4d4b-9091-19678f55f042}, !- Zone Air Node Name
  {8335544d-9c4d-40ec-beea-a30e00f0809e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3527588e-0fa7-4438-88ae-bd184893fca4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cc7f070-3833-4a7c-afec-1853da70f7e7}, !- Handle
  Node 12,                                !- Name
  {6011878c-c5ca-4d4b-9091-19678f55f042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6011878c-c5ca-4d4b-9091-19678f55f042}, !- Handle
  Connection 12,                          !- Name
  {d7b54ddc-575c-486b-b548-eb0241692d4f}, !- Source Object
  11,                                     !- Outlet Port
  {1cc7f070-3833-4a7c-afec-1853da70f7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b05219cc-d2de-474d-8d26-d93b8f0e89a3}, !- Handle
  Port List 23,                           !- Name
  {d7b54ddc-575c-486b-b548-eb0241692d4f}, !- HVAC Component
  {ead0bf6d-a127-46ef-82c5-6562231c8ae4}; !- Port 1

OS:PortList,
  {fbc17a45-f79a-4e2d-9859-03021429148f}, !- Handle
  Port List 24,                           !- Name
  {d7b54ddc-575c-486b-b548-eb0241692d4f}; !- HVAC Component

OS:Sizing:Zone,
  {83659ac3-5cd2-4029-83d9-f9af6799a9ff}, !- Handle
  {d7b54ddc-575c-486b-b548-eb0241692d4f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0f5dec15-df60-4256-8ccc-f704561df524}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {d7b54ddc-575c-486b-b548-eb0241692d4f}, !- Thermal Zone
  {d63ae4f5-2045-4431-bdd1-ff85706d40ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {17426bae-dd27-4402-b414-ad3d4e7b8570}, !- Handle
  Ahu 2 c,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e04710e4-e490-444c-b566-90058f510457}, !- Zone Air Inlet Port List
  {18a88033-798d-4d7d-86fa-b08cd1ff7823}, !- Zone Air Exhaust Port List
  {ac9e7d39-0878-48cf-a310-64d27039b724}, !- Zone Air Node Name
  {cb21d683-8008-43b9-a6c0-4995144b89fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e953595a-4415-4a21-99d8-af618119b4f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd3273a9-de97-44ad-b9ef-922d60409360}, !- Handle
  Node 13,                                !- Name
  {ac9e7d39-0878-48cf-a310-64d27039b724}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac9e7d39-0878-48cf-a310-64d27039b724}, !- Handle
  Connection 13,                          !- Name
  {17426bae-dd27-4402-b414-ad3d4e7b8570}, !- Source Object
  11,                                     !- Outlet Port
  {bd3273a9-de97-44ad-b9ef-922d60409360}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e04710e4-e490-444c-b566-90058f510457}, !- Handle
  Port List 25,                           !- Name
  {17426bae-dd27-4402-b414-ad3d4e7b8570}, !- HVAC Component
  {fc3c0bf1-c5ba-4f44-91bf-10742d590634}; !- Port 1

OS:PortList,
  {18a88033-798d-4d7d-86fa-b08cd1ff7823}, !- Handle
  Port List 26,                           !- Name
  {17426bae-dd27-4402-b414-ad3d4e7b8570}; !- HVAC Component

OS:Sizing:Zone,
  {213c740c-cb0d-4fe5-9367-7fd6f366c320}, !- Handle
  {17426bae-dd27-4402-b414-ad3d4e7b8570}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b70388a9-f5e5-4d9c-94f3-672331719e3d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {17426bae-dd27-4402-b414-ad3d4e7b8570}, !- Thermal Zone
  {aff80ba4-30ef-4435-b0f3-c3da4e7ade48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e7a684d3-1bb3-4dbc-90ca-cc662e9ad3c3}, !- Handle
  Ahu 1 l,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d3e119-bfcd-4ac1-b032-fde342edc141}, !- Zone Air Inlet Port List
  {96882acc-c2f7-494d-902b-0f305204a713}, !- Zone Air Exhaust Port List
  {dfaeeb92-6aa4-4257-b76d-10ab98d22a20}, !- Zone Air Node Name
  {92388be4-0f55-4a4c-acf1-1a16058568a7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee287eff-d0c2-44a3-bf51-b73337fb7d93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9c2f804-8bee-4146-8622-ba12213ea556}, !- Handle
  Node 14,                                !- Name
  {dfaeeb92-6aa4-4257-b76d-10ab98d22a20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfaeeb92-6aa4-4257-b76d-10ab98d22a20}, !- Handle
  Connection 14,                          !- Name
  {e7a684d3-1bb3-4dbc-90ca-cc662e9ad3c3}, !- Source Object
  11,                                     !- Outlet Port
  {e9c2f804-8bee-4146-8622-ba12213ea556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d3e119-bfcd-4ac1-b032-fde342edc141}, !- Handle
  Port List 27,                           !- Name
  {e7a684d3-1bb3-4dbc-90ca-cc662e9ad3c3}, !- HVAC Component
  {5d5d6125-c0a0-4bd6-8a77-5ec089578c45}; !- Port 1

OS:PortList,
  {96882acc-c2f7-494d-902b-0f305204a713}, !- Handle
  Port List 28,                           !- Name
  {e7a684d3-1bb3-4dbc-90ca-cc662e9ad3c3}; !- HVAC Component

OS:Sizing:Zone,
  {590eb7c0-9af5-4587-b460-f5d748f7d72e}, !- Handle
  {e7a684d3-1bb3-4dbc-90ca-cc662e9ad3c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57b72059-eba9-49c9-baba-f7daf2fc98a6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e7a684d3-1bb3-4dbc-90ca-cc662e9ad3c3}, !- Thermal Zone
  {34b20586-e462-4a51-a80b-0f30a159701c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {024834a7-6c63-468a-9e6b-e541f04c1899}, !- Handle
  Ahu 1 j,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4efcf988-d3b1-4c12-aeea-aa80e7285a0a}, !- Zone Air Inlet Port List
  {aedccf41-378f-41d3-b736-1cee023f6c20}, !- Zone Air Exhaust Port List
  {86698a3a-2efe-42b1-978e-094c5c0a5900}, !- Zone Air Node Name
  {3c80b1ec-b125-4995-ab8c-812c976293a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae69ab6d-8785-4bab-9dab-2e1f25d6bce9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96c6ed46-6eed-415b-9e5b-36fdb20e6959}, !- Handle
  Node 15,                                !- Name
  {86698a3a-2efe-42b1-978e-094c5c0a5900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86698a3a-2efe-42b1-978e-094c5c0a5900}, !- Handle
  Connection 15,                          !- Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}, !- Source Object
  11,                                     !- Outlet Port
  {96c6ed46-6eed-415b-9e5b-36fdb20e6959}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4efcf988-d3b1-4c12-aeea-aa80e7285a0a}, !- Handle
  Port List 29,                           !- Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}, !- HVAC Component
  {aa9c39db-550c-429f-86e5-c766dec9fec6}; !- Port 1

OS:PortList,
  {aedccf41-378f-41d3-b736-1cee023f6c20}, !- Handle
  Port List 30,                           !- Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- HVAC Component

OS:Sizing:Zone,
  {bed81d37-e1b5-40fa-835a-e6b61db15048}, !- Handle
  {024834a7-6c63-468a-9e6b-e541f04c1899}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5609149-c2a7-42fa-bfb5-8d64855eb2ff}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}, !- Thermal Zone
  {c53865c2-153c-4efa-8ec8-c3c9cd52df71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e959b7fb-2cf9-4416-aaad-e7f14dcdb8dc}, !- Handle
  Ahu 2 a,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1c2f918-d234-4e1b-a9b6-f8bb686e97ce}, !- Zone Air Inlet Port List
  {f6f445b3-c0b0-491e-8681-2b959fdfebb5}, !- Zone Air Exhaust Port List
  {a7f915b4-6dba-4a46-950c-37b36050e330}, !- Zone Air Node Name
  {295da6c8-d8b7-4bc9-b4e7-4a7bef538a23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {907c8c1e-ed4a-4f07-919a-f265cef034a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ad26e97-0e6d-4934-8240-c7b4c5d97e70}, !- Handle
  Node 16,                                !- Name
  {a7f915b4-6dba-4a46-950c-37b36050e330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f915b4-6dba-4a46-950c-37b36050e330}, !- Handle
  Connection 16,                          !- Name
  {e959b7fb-2cf9-4416-aaad-e7f14dcdb8dc}, !- Source Object
  11,                                     !- Outlet Port
  {3ad26e97-0e6d-4934-8240-c7b4c5d97e70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1c2f918-d234-4e1b-a9b6-f8bb686e97ce}, !- Handle
  Port List 31,                           !- Name
  {e959b7fb-2cf9-4416-aaad-e7f14dcdb8dc}, !- HVAC Component
  {039b7267-f45c-431d-ae7e-ae6ad56332e8}; !- Port 1

OS:PortList,
  {f6f445b3-c0b0-491e-8681-2b959fdfebb5}, !- Handle
  Port List 32,                           !- Name
  {e959b7fb-2cf9-4416-aaad-e7f14dcdb8dc}; !- HVAC Component

OS:Sizing:Zone,
  {ec46928a-d46b-48d1-980a-7941ac7f636b}, !- Handle
  {e959b7fb-2cf9-4416-aaad-e7f14dcdb8dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8390d936-fda9-4c14-902a-397e7692c06a}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e959b7fb-2cf9-4416-aaad-e7f14dcdb8dc}, !- Thermal Zone
  {191833e7-1187-43f1-815b-36ded7754479}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b70795ba-5eaf-4440-a8ae-4284778eab24}, !- Handle
  Ahu 1 k,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd26d871-5475-4b94-aac4-631b8ad6175d}, !- Zone Air Inlet Port List
  {ef8b66b6-eba0-4cfc-8e9d-7008c9f9274c}, !- Zone Air Exhaust Port List
  {f410ee77-ac99-497a-8c00-4297fb0ab4b6}, !- Zone Air Node Name
  {5becdbbb-c0a3-47bf-a0d9-48f9de20bdba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf8cba05-7071-443e-891c-2c52fec0ad69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad309e20-4f9f-4cde-830a-a77f00e0bcb3}, !- Handle
  Node 17,                                !- Name
  {f410ee77-ac99-497a-8c00-4297fb0ab4b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f410ee77-ac99-497a-8c00-4297fb0ab4b6}, !- Handle
  Connection 17,                          !- Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}, !- Source Object
  11,                                     !- Outlet Port
  {ad309e20-4f9f-4cde-830a-a77f00e0bcb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd26d871-5475-4b94-aac4-631b8ad6175d}, !- Handle
  Port List 33,                           !- Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}, !- HVAC Component
  {e2389107-683e-404c-9053-39eccdaa31a2}; !- Port 1

OS:PortList,
  {ef8b66b6-eba0-4cfc-8e9d-7008c9f9274c}, !- Handle
  Port List 34,                           !- Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}; !- HVAC Component

OS:Sizing:Zone,
  {dcdc71b5-7a13-46b4-b0f2-fc1c434bd65f}, !- Handle
  {b70795ba-5eaf-4440-a8ae-4284778eab24}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5657629-e3f5-44c4-bf1f-cca8854c7641}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}, !- Thermal Zone
  {ef90ccc3-8ce3-4384-a8f6-3fd043957c56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5448736c-e601-4a8d-8729-31450409c2e4}, !- Handle
  Ahu 2 r,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c660d684-3df2-4495-a1c4-515b21ac7bcc}, !- Zone Air Inlet Port List
  {d80c5b34-335e-49dd-ad44-8ae87259fd11}, !- Zone Air Exhaust Port List
  {325fa863-a0c3-4add-9888-d8fa218f7e94}, !- Zone Air Node Name
  {e11ff294-82e8-4a9a-b059-a318ad00287a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84feb7ac-7207-4627-ba0f-5c21db79e7ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b7153e5-6b0e-47d0-9053-467014e1ebc9}, !- Handle
  Node 18,                                !- Name
  {325fa863-a0c3-4add-9888-d8fa218f7e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {325fa863-a0c3-4add-9888-d8fa218f7e94}, !- Handle
  Connection 18,                          !- Name
  {5448736c-e601-4a8d-8729-31450409c2e4}, !- Source Object
  11,                                     !- Outlet Port
  {3b7153e5-6b0e-47d0-9053-467014e1ebc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c660d684-3df2-4495-a1c4-515b21ac7bcc}, !- Handle
  Port List 35,                           !- Name
  {5448736c-e601-4a8d-8729-31450409c2e4}, !- HVAC Component
  {37d105a6-4e3d-4ad7-9dd2-1a83ad50cf9e}; !- Port 1

OS:PortList,
  {d80c5b34-335e-49dd-ad44-8ae87259fd11}, !- Handle
  Port List 36,                           !- Name
  {5448736c-e601-4a8d-8729-31450409c2e4}; !- HVAC Component

OS:Sizing:Zone,
  {a867da42-773e-44c3-98c1-2aefadad7d3f}, !- Handle
  {5448736c-e601-4a8d-8729-31450409c2e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a51de89e-a461-477f-a209-cb9c51f308f9}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5448736c-e601-4a8d-8729-31450409c2e4}, !- Thermal Zone
  {5bfe5e39-7c27-4b02-98ec-e27f13f90feb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}, !- Handle
  Ahu 1 b,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8be190f-44dc-4df4-9a22-220eaca07366}, !- Zone Air Inlet Port List
  {da49d651-d52c-4266-8494-1bb266281885}, !- Zone Air Exhaust Port List
  {32caf86f-428c-4f2d-8777-5d0dc9ee3954}, !- Zone Air Node Name
  {dcd05550-e843-4562-b53c-65e0df2d8765}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {376c62e1-7557-4b1f-bc71-0dd817b0d1e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d2abe1-3961-44d6-9a0f-3aef34369620}, !- Handle
  Node 19,                                !- Name
  {32caf86f-428c-4f2d-8777-5d0dc9ee3954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32caf86f-428c-4f2d-8777-5d0dc9ee3954}, !- Handle
  Connection 19,                          !- Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}, !- Source Object
  11,                                     !- Outlet Port
  {72d2abe1-3961-44d6-9a0f-3aef34369620}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8be190f-44dc-4df4-9a22-220eaca07366}, !- Handle
  Port List 37,                           !- Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}, !- HVAC Component
  {c76285ed-d95d-4cb8-a3dd-3e7adab0203b}; !- Port 1

OS:PortList,
  {da49d651-d52c-4266-8494-1bb266281885}, !- Handle
  Port List 38,                           !- Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}; !- HVAC Component

OS:Sizing:Zone,
  {c6bf0b28-288d-4c86-b0a0-27b1bf215243}, !- Handle
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abf377e1-12a9-41c7-98bb-60bb188679a7}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}, !- Thermal Zone
  {6f949cdf-1f92-46a3-bd40-78a9e240cd89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f17da4dd-17d0-40b6-9f94-be937cb2b87b}, !- Handle
  Ahu 2 k,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02307db1-7735-47f0-b8b3-086a090cad00}, !- Zone Air Inlet Port List
  {eee7b34f-9ef4-4d47-9540-af5a6241c50d}, !- Zone Air Exhaust Port List
  {18692b91-67fe-4f73-9e6d-1f287e742caf}, !- Zone Air Node Name
  {58fd7cf8-7dc0-4e55-b67a-ff5320101490}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e7656f7-54bf-414c-beb7-26b75f0b6c2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3eb15e6-9d60-4f5e-ba00-56546c1f5199}, !- Handle
  Node 20,                                !- Name
  {18692b91-67fe-4f73-9e6d-1f287e742caf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18692b91-67fe-4f73-9e6d-1f287e742caf}, !- Handle
  Connection 20,                          !- Name
  {f17da4dd-17d0-40b6-9f94-be937cb2b87b}, !- Source Object
  11,                                     !- Outlet Port
  {a3eb15e6-9d60-4f5e-ba00-56546c1f5199}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02307db1-7735-47f0-b8b3-086a090cad00}, !- Handle
  Port List 39,                           !- Name
  {f17da4dd-17d0-40b6-9f94-be937cb2b87b}, !- HVAC Component
  {b1a73484-41e9-42c0-ab94-0e5ec81e93c5}; !- Port 1

OS:PortList,
  {eee7b34f-9ef4-4d47-9540-af5a6241c50d}, !- Handle
  Port List 40,                           !- Name
  {f17da4dd-17d0-40b6-9f94-be937cb2b87b}; !- HVAC Component

OS:Sizing:Zone,
  {f99570ec-3eb4-4757-820b-2199142aa3bc}, !- Handle
  {f17da4dd-17d0-40b6-9f94-be937cb2b87b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ae563a4-45a3-4fdc-9433-b48288ba8844}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {f17da4dd-17d0-40b6-9f94-be937cb2b87b}, !- Thermal Zone
  {5590cd33-9aae-44c6-8be9-a585f4d31271}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b98c7516-878e-4fd0-9144-e1c2c7106880}, !- Handle
  Ahu 2 k 1,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f541926-8643-4b77-a521-5a867d3d0578}, !- Zone Air Inlet Port List
  {17cea1a4-543e-49eb-806f-3955a77463a7}, !- Zone Air Exhaust Port List
  {99a1e966-3888-4414-b5f4-442cc8c0b1ef}, !- Zone Air Node Name
  {734bf590-9935-4e04-9b3d-3b13d8276738}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {660a7146-cf76-46d9-8b00-a4cbd6084f07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ca14c8a-0ddc-49c2-b6d7-ab5030346200}, !- Handle
  Node 21,                                !- Name
  {99a1e966-3888-4414-b5f4-442cc8c0b1ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a1e966-3888-4414-b5f4-442cc8c0b1ef}, !- Handle
  Connection 21,                          !- Name
  {b98c7516-878e-4fd0-9144-e1c2c7106880}, !- Source Object
  11,                                     !- Outlet Port
  {8ca14c8a-0ddc-49c2-b6d7-ab5030346200}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f541926-8643-4b77-a521-5a867d3d0578}, !- Handle
  Port List 41,                           !- Name
  {b98c7516-878e-4fd0-9144-e1c2c7106880}, !- HVAC Component
  {3929b1b1-b306-492a-8576-169b0180d843}; !- Port 1

OS:PortList,
  {17cea1a4-543e-49eb-806f-3955a77463a7}, !- Handle
  Port List 42,                           !- Name
  {b98c7516-878e-4fd0-9144-e1c2c7106880}; !- HVAC Component

OS:Sizing:Zone,
  {777748da-0530-4b62-8587-b742883f320b}, !- Handle
  {b98c7516-878e-4fd0-9144-e1c2c7106880}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6d196a3-ca5c-4f33-b71c-2db62af4989a}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {b98c7516-878e-4fd0-9144-e1c2c7106880}, !- Thermal Zone
  {261478ee-33ce-4881-9acd-a2e98665dbef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4be89d8b-1318-404f-b11b-34dbebd79eb4}, !- Handle
  Ahu 2 l,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15777700-693e-4bc0-99d3-b09181b16231}, !- Zone Air Inlet Port List
  {89ee46b4-2682-44bb-a196-4f44cf59b5a2}, !- Zone Air Exhaust Port List
  {23720e7a-2b49-4e78-8745-e96111b977bc}, !- Zone Air Node Name
  {77e29070-72b1-4469-90ed-182d5525bfe6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b911196-3e9e-492f-b909-8b897553c0b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99e35501-9cb1-4cda-82b5-2e929fecf4ca}, !- Handle
  Node 22,                                !- Name
  {23720e7a-2b49-4e78-8745-e96111b977bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23720e7a-2b49-4e78-8745-e96111b977bc}, !- Handle
  Connection 22,                          !- Name
  {4be89d8b-1318-404f-b11b-34dbebd79eb4}, !- Source Object
  11,                                     !- Outlet Port
  {99e35501-9cb1-4cda-82b5-2e929fecf4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15777700-693e-4bc0-99d3-b09181b16231}, !- Handle
  Port List 43,                           !- Name
  {4be89d8b-1318-404f-b11b-34dbebd79eb4}, !- HVAC Component
  {c86445c6-9fb6-4173-9a69-2969f072de70}; !- Port 1

OS:PortList,
  {89ee46b4-2682-44bb-a196-4f44cf59b5a2}, !- Handle
  Port List 44,                           !- Name
  {4be89d8b-1318-404f-b11b-34dbebd79eb4}; !- HVAC Component

OS:Sizing:Zone,
  {7e001765-d0ab-43ac-bd75-a88fccc8cb71}, !- Handle
  {4be89d8b-1318-404f-b11b-34dbebd79eb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a25499d-4c7b-4abf-a350-c60f36d440e7}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {4be89d8b-1318-404f-b11b-34dbebd79eb4}, !- Thermal Zone
  {1b6b2416-ba3a-412e-a94f-0c0bf25e1840}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}, !- Handle
  Ahu 1 I,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a407417a-8f10-456a-85d7-e424578e3f03}, !- Zone Air Inlet Port List
  {0a759694-3741-4224-95f0-bbf37291d87b}, !- Zone Air Exhaust Port List
  {3b9df0ef-cbab-421b-a517-5072f25402bb}, !- Zone Air Node Name
  {63004d45-acf5-41f8-aa8e-75a87b9e3939}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be9f5817-8117-4326-8594-2ddaf459ae79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6880b09f-3da5-4e56-844d-e0117a049a4f}, !- Handle
  Node 23,                                !- Name
  {3b9df0ef-cbab-421b-a517-5072f25402bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b9df0ef-cbab-421b-a517-5072f25402bb}, !- Handle
  Connection 23,                          !- Name
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}, !- Source Object
  11,                                     !- Outlet Port
  {6880b09f-3da5-4e56-844d-e0117a049a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a407417a-8f10-456a-85d7-e424578e3f03}, !- Handle
  Port List 45,                           !- Name
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}, !- HVAC Component
  {78c9993b-78eb-4af3-94ed-0f7abff21877}; !- Port 1

OS:PortList,
  {0a759694-3741-4224-95f0-bbf37291d87b}, !- Handle
  Port List 46,                           !- Name
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}; !- HVAC Component

OS:Sizing:Zone,
  {3f903906-f5c1-4d51-b168-0118a0e4e170}, !- Handle
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46950715-68e3-4b1e-9b01-2283388c2e59}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}, !- Thermal Zone
  {e439e692-a19f-450f-a2cd-50879863876d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}, !- Handle
  Ahu 1 l 1,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b34eff1-d5a7-46d4-af69-88190da86e06}, !- Zone Air Inlet Port List
  {63eb6a1c-aa23-4f79-be8d-3547402ec16e}, !- Zone Air Exhaust Port List
  {402cd77c-0301-4840-8677-9c96ff6f400d}, !- Zone Air Node Name
  {16f74811-fc68-4618-a348-0439956ea839}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5a70821-d080-4eef-8d9c-0dc01f0ea776}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a7efe12-c2b6-41fe-845a-701ee167b530}, !- Handle
  Node 24,                                !- Name
  {402cd77c-0301-4840-8677-9c96ff6f400d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {402cd77c-0301-4840-8677-9c96ff6f400d}, !- Handle
  Connection 24,                          !- Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}, !- Source Object
  11,                                     !- Outlet Port
  {4a7efe12-c2b6-41fe-845a-701ee167b530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b34eff1-d5a7-46d4-af69-88190da86e06}, !- Handle
  Port List 47,                           !- Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}, !- HVAC Component
  {02941e82-3962-410f-abcf-789803c2b82d}; !- Port 1

OS:PortList,
  {63eb6a1c-aa23-4f79-be8d-3547402ec16e}, !- Handle
  Port List 48,                           !- Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}; !- HVAC Component

OS:Sizing:Zone,
  {982b484a-b5c2-4bbf-b98e-0f94fa1929c3}, !- Handle
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {65184243-15c9-4519-b350-954b66d66bc0}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}, !- Thermal Zone
  {fa24d5ad-5acf-47dc-844b-921ab28a0403}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {b21a1256-c1f4-4985-bc7a-f884f49e69dd}, !- Handle
  Connection 25,                          !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}, !- Handle
  Ahu 1 d,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e037f26f-f103-4169-a40f-0b30a1f9caf4}, !- Zone Air Inlet Port List
  {4ca0f10f-a341-4449-8c8d-156e61847d48}, !- Zone Air Exhaust Port List
  {13262d81-fd50-4f9f-9e00-44a4595d7f72}, !- Zone Air Node Name
  {d79c32e1-9887-4577-8ff8-71e16b935d68}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33315a0c-9dcd-4c28-97c8-3e0a660e6770}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a575bc5b-26cb-47a6-8772-067e68a5587e}, !- Handle
  Node 26,                                !- Name
  {13262d81-fd50-4f9f-9e00-44a4595d7f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13262d81-fd50-4f9f-9e00-44a4595d7f72}, !- Handle
  Connection 26,                          !- Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}, !- Source Object
  11,                                     !- Outlet Port
  {a575bc5b-26cb-47a6-8772-067e68a5587e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e037f26f-f103-4169-a40f-0b30a1f9caf4}, !- Handle
  Port List 51,                           !- Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}, !- HVAC Component
  {b1741861-8876-4484-b1c1-c8555dd98ba3}; !- Port 1

OS:PortList,
  {4ca0f10f-a341-4449-8c8d-156e61847d48}, !- Handle
  Port List 52,                           !- Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- HVAC Component

OS:Sizing:Zone,
  {170005b8-fa71-4df4-b008-e8cebd7983d9}, !- Handle
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6565748f-c288-4894-839a-61be1abff80c}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}, !- Thermal Zone
  {c852b7aa-fc81-4d14-90ce-3a142c5fa66f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d1c00615-209b-48bd-9f58-1ad4b473c2b2}, !- Handle
  Ahu 2 f,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {954efd03-0625-4973-90ff-8fa9c1928244}, !- Zone Air Inlet Port List
  {a261d78d-7755-4c70-9223-756ef0b9d193}, !- Zone Air Exhaust Port List
  {5b3c49ae-ed1a-4450-9406-d711a064717b}, !- Zone Air Node Name
  {8ef2bb43-61a4-4982-b74f-cf232d771a55}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b8edd89-a071-431a-ab7d-0522c619db2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {437041f6-1129-4af2-a481-c6bbacff5079}, !- Handle
  Node 27,                                !- Name
  {5b3c49ae-ed1a-4450-9406-d711a064717b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b3c49ae-ed1a-4450-9406-d711a064717b}, !- Handle
  Connection 27,                          !- Name
  {d1c00615-209b-48bd-9f58-1ad4b473c2b2}, !- Source Object
  11,                                     !- Outlet Port
  {437041f6-1129-4af2-a481-c6bbacff5079}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {954efd03-0625-4973-90ff-8fa9c1928244}, !- Handle
  Port List 53,                           !- Name
  {d1c00615-209b-48bd-9f58-1ad4b473c2b2}, !- HVAC Component
  {620651a3-355b-416d-92d1-8fb7e1d652cb}; !- Port 1

OS:PortList,
  {a261d78d-7755-4c70-9223-756ef0b9d193}, !- Handle
  Port List 54,                           !- Name
  {d1c00615-209b-48bd-9f58-1ad4b473c2b2}; !- HVAC Component

OS:Sizing:Zone,
  {1919fe76-1629-4b80-b6b7-b0a15d0f818d}, !- Handle
  {d1c00615-209b-48bd-9f58-1ad4b473c2b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24ce0f5f-4b57-492e-8336-4586e1525f34}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d1c00615-209b-48bd-9f58-1ad4b473c2b2}, !- Thermal Zone
  {0a8e35ad-5f8a-4864-9472-2b6f311633fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {048a7fcb-d98c-40e8-a189-1b9cf745128d}, !- Handle
  Ahu 2 e,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c983dbcc-fc61-4bf2-8f2e-26c7e790fd28}, !- Zone Air Inlet Port List
  {9d174426-acc0-4304-8b4e-3d6358b89b97}, !- Zone Air Exhaust Port List
  {fe83dd61-b6e6-42be-9de8-118f3cc20519}, !- Zone Air Node Name
  {82a941c4-61b1-4548-aef5-ef7a3c0f92e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c2415bb-4b41-4079-a800-edee6ada1e28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02be7008-c3ec-43d3-b705-34934ab76862}, !- Handle
  Node 28,                                !- Name
  {fe83dd61-b6e6-42be-9de8-118f3cc20519}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe83dd61-b6e6-42be-9de8-118f3cc20519}, !- Handle
  Connection 28,                          !- Name
  {048a7fcb-d98c-40e8-a189-1b9cf745128d}, !- Source Object
  11,                                     !- Outlet Port
  {02be7008-c3ec-43d3-b705-34934ab76862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c983dbcc-fc61-4bf2-8f2e-26c7e790fd28}, !- Handle
  Port List 55,                           !- Name
  {048a7fcb-d98c-40e8-a189-1b9cf745128d}, !- HVAC Component
  {a40caefd-6bcc-4ca4-a404-b6d20e19ab47}; !- Port 1

OS:PortList,
  {9d174426-acc0-4304-8b4e-3d6358b89b97}, !- Handle
  Port List 56,                           !- Name
  {048a7fcb-d98c-40e8-a189-1b9cf745128d}; !- HVAC Component

OS:Sizing:Zone,
  {1ba69da0-05d8-4df3-81e6-2467843b4b85}, !- Handle
  {048a7fcb-d98c-40e8-a189-1b9cf745128d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71e1f4da-8716-46a3-bbe8-95df23593bec}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {048a7fcb-d98c-40e8-a189-1b9cf745128d}, !- Thermal Zone
  {5d9080d0-c6f0-45a6-bd3c-eda3b32bfde9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6f078033-ae2b-41b2-ac1f-82b0c87306f9}, !- Handle
  Ahu 2 l 1,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee6eee51-ad84-4e25-b299-4615f355bed5}, !- Zone Air Inlet Port List
  {088c802e-abba-4aab-bd5a-acb23c27bca0}, !- Zone Air Exhaust Port List
  {9d8cf4e1-306d-49fe-b672-594875994d81}, !- Zone Air Node Name
  {1f8d050e-51e8-4965-801d-8b888e9039f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a227e01a-853c-44d4-867b-9a3ea4a7606b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {720fa158-38ec-41cb-9750-6b3f28bfc57b}, !- Handle
  Node 29,                                !- Name
  {9d8cf4e1-306d-49fe-b672-594875994d81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d8cf4e1-306d-49fe-b672-594875994d81}, !- Handle
  Connection 29,                          !- Name
  {6f078033-ae2b-41b2-ac1f-82b0c87306f9}, !- Source Object
  11,                                     !- Outlet Port
  {720fa158-38ec-41cb-9750-6b3f28bfc57b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee6eee51-ad84-4e25-b299-4615f355bed5}, !- Handle
  Port List 57,                           !- Name
  {6f078033-ae2b-41b2-ac1f-82b0c87306f9}, !- HVAC Component
  {ea16962f-90db-40f9-8e28-5ba81e95712f}; !- Port 1

OS:PortList,
  {088c802e-abba-4aab-bd5a-acb23c27bca0}, !- Handle
  Port List 58,                           !- Name
  {6f078033-ae2b-41b2-ac1f-82b0c87306f9}; !- HVAC Component

OS:Sizing:Zone,
  {1eb52c51-0bf1-4cb5-9e56-769b6a7ec977}, !- Handle
  {6f078033-ae2b-41b2-ac1f-82b0c87306f9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c44c3bf-594b-47e8-bf68-4d6906b6a64f}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {6f078033-ae2b-41b2-ac1f-82b0c87306f9}, !- Thermal Zone
  {fcbf9d76-3529-456c-be31-a3518c256654}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8246d112-6819-4051-bffe-29981be19b33}, !- Handle
  Ahu 1 f,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {234f6ca5-56f5-4687-b331-2ed522cbc930}, !- Zone Air Inlet Port List
  {e5d30de3-450d-486c-b0b1-d730bf10abdc}, !- Zone Air Exhaust Port List
  {88bff678-af12-4fff-9bc8-db7a4b5ae6e3}, !- Zone Air Node Name
  {e8b1f189-6978-41c9-8519-3c691168a642}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe3f4439-1a28-48b3-9b4b-e4546cf844d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cb4e948-cc81-4c94-914b-001fa7e82a90}, !- Handle
  Node 30,                                !- Name
  {88bff678-af12-4fff-9bc8-db7a4b5ae6e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88bff678-af12-4fff-9bc8-db7a4b5ae6e3}, !- Handle
  Connection 30,                          !- Name
  {8246d112-6819-4051-bffe-29981be19b33}, !- Source Object
  11,                                     !- Outlet Port
  {4cb4e948-cc81-4c94-914b-001fa7e82a90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {234f6ca5-56f5-4687-b331-2ed522cbc930}, !- Handle
  Port List 59,                           !- Name
  {8246d112-6819-4051-bffe-29981be19b33}, !- HVAC Component
  {fa4c2336-4c9d-4a40-8f97-74907dfec81d}; !- Port 1

OS:PortList,
  {e5d30de3-450d-486c-b0b1-d730bf10abdc}, !- Handle
  Port List 60,                           !- Name
  {8246d112-6819-4051-bffe-29981be19b33}; !- HVAC Component

OS:Sizing:Zone,
  {e5fb6322-f074-4d6c-a9bf-4df3b50fc406}, !- Handle
  {8246d112-6819-4051-bffe-29981be19b33}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ef9f41f-54d0-4301-b2d6-93fad40e18e0}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {8246d112-6819-4051-bffe-29981be19b33}, !- Thermal Zone
  {a751d084-9999-47fb-81c0-aba169b0e74b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {bc1e13e9-4035-4ed4-9517-c2338d698b9e}, !- Handle
  Connection 31,                          !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}, !- Handle
  Ahu 1 g,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {112b402b-121d-47b1-8f97-493a19a98921}, !- Zone Air Inlet Port List
  {fbf8f1cc-21e0-4c7d-99b3-4345f265863f}, !- Zone Air Exhaust Port List
  {076c5349-5e83-4ca5-be77-da6672f1fe4b}, !- Zone Air Node Name
  {90610169-fd80-45b4-90f3-a8c1a90d7de9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e325d9c-bad9-4fd6-b3ed-899d1da061f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07d3eb12-4d07-454e-a0e6-a999f9629d61}, !- Handle
  Node 32,                                !- Name
  {076c5349-5e83-4ca5-be77-da6672f1fe4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {076c5349-5e83-4ca5-be77-da6672f1fe4b}, !- Handle
  Connection 32,                          !- Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}, !- Source Object
  11,                                     !- Outlet Port
  {07d3eb12-4d07-454e-a0e6-a999f9629d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {112b402b-121d-47b1-8f97-493a19a98921}, !- Handle
  Port List 63,                           !- Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}, !- HVAC Component
  {d6a63037-a837-4991-aead-0e6266619515}; !- Port 1

OS:PortList,
  {fbf8f1cc-21e0-4c7d-99b3-4345f265863f}, !- Handle
  Port List 64,                           !- Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}; !- HVAC Component

OS:Sizing:Zone,
  {d12ec6b8-e52d-499c-b3ec-b4404de44a13}, !- Handle
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8835b85-a59c-4d7c-a735-caa0c0c798c2}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}, !- Thermal Zone
  {99129459-ff1a-4ab1-aae0-ce56b8c13fed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eb7c5798-9424-4922-83ac-fcc0c6adb3e6}, !- Handle
  Ahu 2 h,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94d13961-ca6e-40bd-8f79-9c2e64d81e82}, !- Zone Air Inlet Port List
  {2c06893f-a47f-4bac-aa60-b3a2de631838}, !- Zone Air Exhaust Port List
  {39eeaed2-4bc5-4603-b847-8024177a34f0}, !- Zone Air Node Name
  {ba78f527-9cd4-4c8e-951d-65a0f93a955d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a5e18f4-31ca-48c3-846a-bd83d0650fb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e39868de-44ed-4641-99d7-c95025981135}, !- Handle
  Node 33,                                !- Name
  {39eeaed2-4bc5-4603-b847-8024177a34f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39eeaed2-4bc5-4603-b847-8024177a34f0}, !- Handle
  Connection 33,                          !- Name
  {eb7c5798-9424-4922-83ac-fcc0c6adb3e6}, !- Source Object
  11,                                     !- Outlet Port
  {e39868de-44ed-4641-99d7-c95025981135}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94d13961-ca6e-40bd-8f79-9c2e64d81e82}, !- Handle
  Port List 65,                           !- Name
  {eb7c5798-9424-4922-83ac-fcc0c6adb3e6}, !- HVAC Component
  {6ae96db6-ac1d-4898-b964-6b31d2365bcd}; !- Port 1

OS:PortList,
  {2c06893f-a47f-4bac-aa60-b3a2de631838}, !- Handle
  Port List 66,                           !- Name
  {eb7c5798-9424-4922-83ac-fcc0c6adb3e6}; !- HVAC Component

OS:Sizing:Zone,
  {1ad1a4d2-b53a-4271-8654-c0fd08c09ad9}, !- Handle
  {eb7c5798-9424-4922-83ac-fcc0c6adb3e6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5f35b092-db18-44f1-b9b3-59019661b3d0}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {eb7c5798-9424-4922-83ac-fcc0c6adb3e6}, !- Thermal Zone
  {225698e8-9d6a-48cc-8f83-2944d266b293}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e0b1764d-f656-4df6-9e88-0e1406b114b0}, !- Handle
  Ahu 2 p,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73bb6e05-16b8-43af-a454-157358eb8a00}, !- Zone Air Inlet Port List
  {afd20e65-e7ab-4a18-af58-85e60e8d2f15}, !- Zone Air Exhaust Port List
  {df29acb0-f891-4993-a0fb-6610218a0674}, !- Zone Air Node Name
  {e763044b-3a29-4ac0-8d3e-20c04fb7a0a7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec7101d3-984b-4329-890c-409f4b5763a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b835afb2-b5f3-4457-b363-5aa32c7b7f97}, !- Handle
  Node 34,                                !- Name
  {df29acb0-f891-4993-a0fb-6610218a0674}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df29acb0-f891-4993-a0fb-6610218a0674}, !- Handle
  Connection 34,                          !- Name
  {e0b1764d-f656-4df6-9e88-0e1406b114b0}, !- Source Object
  11,                                     !- Outlet Port
  {b835afb2-b5f3-4457-b363-5aa32c7b7f97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73bb6e05-16b8-43af-a454-157358eb8a00}, !- Handle
  Port List 67,                           !- Name
  {e0b1764d-f656-4df6-9e88-0e1406b114b0}, !- HVAC Component
  {a8d0a9ee-cd79-4ae6-a374-a39adfb153b8}; !- Port 1

OS:PortList,
  {afd20e65-e7ab-4a18-af58-85e60e8d2f15}, !- Handle
  Port List 68,                           !- Name
  {e0b1764d-f656-4df6-9e88-0e1406b114b0}; !- HVAC Component

OS:Sizing:Zone,
  {646b18fd-0819-4a54-9921-19eaebe1b4f4}, !- Handle
  {e0b1764d-f656-4df6-9e88-0e1406b114b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13231760-efe0-4463-8b20-171401c57345}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {e0b1764d-f656-4df6-9e88-0e1406b114b0}, !- Thermal Zone
  {2bd4a62b-7b26-4430-8e08-6cad5beda749}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}, !- Handle
  Zone 2,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {210ab1c0-9d51-47fa-a97c-2e357431bde8}, !- Zone Air Inlet Port List
  {1a21cea6-996e-41f8-8b61-7b0c31b9cd4a}, !- Zone Air Exhaust Port List
  {d868a7ea-fc26-45bd-9681-b7bc5138586f}, !- Zone Air Node Name
  {840fff7f-5281-4ed3-b481-7de32e53fddf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbe7701e-1916-45cb-874e-6f45d890fb33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e0d847d-17b2-40ef-91bd-44b6e4b87fbe}, !- Handle
  Node 35,                                !- Name
  {d868a7ea-fc26-45bd-9681-b7bc5138586f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d868a7ea-fc26-45bd-9681-b7bc5138586f}, !- Handle
  Connection 35,                          !- Name
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}, !- Source Object
  11,                                     !- Outlet Port
  {3e0d847d-17b2-40ef-91bd-44b6e4b87fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {210ab1c0-9d51-47fa-a97c-2e357431bde8}, !- Handle
  Port List 69,                           !- Name
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}, !- HVAC Component
  {b176c517-3ae3-49d6-b729-5ccb610a471b}; !- Port 1

OS:PortList,
  {1a21cea6-996e-41f8-8b61-7b0c31b9cd4a}, !- Handle
  Port List 70,                           !- Name
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}; !- HVAC Component

OS:Sizing:Zone,
  {dd4b2684-d418-471f-9581-ae259cff42d9}, !- Handle
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d63b04e2-1618-4cab-b376-1d65473e59c4}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}, !- Thermal Zone
  {c04fe8c4-e658-4e4a-8f75-49509ab6590f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}, !- Handle
  Ahu 1 a,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1425ce3c-fa26-4f03-9a58-f4d6e674c09f}, !- Zone Air Inlet Port List
  {c96a2a82-8d3f-4b2c-a6b8-0142a334667a}, !- Zone Air Exhaust Port List
  {2d489f34-216f-4b82-af85-bced1c572a75}, !- Zone Air Node Name
  {e0af1023-9f37-44d1-88c7-65bd525b304a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29f16283-c53a-4c3b-8104-1ec396c69eb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fef608c6-9d9f-4763-be91-3dbe0efa8297}, !- Handle
  Node 36,                                !- Name
  {2d489f34-216f-4b82-af85-bced1c572a75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d489f34-216f-4b82-af85-bced1c572a75}, !- Handle
  Connection 36,                          !- Name
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}, !- Source Object
  11,                                     !- Outlet Port
  {fef608c6-9d9f-4763-be91-3dbe0efa8297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1425ce3c-fa26-4f03-9a58-f4d6e674c09f}, !- Handle
  Port List 71,                           !- Name
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}, !- HVAC Component
  {31e9f99c-e721-41aa-aa6e-84fbb67ec3da}; !- Port 1

OS:PortList,
  {c96a2a82-8d3f-4b2c-a6b8-0142a334667a}, !- Handle
  Port List 72,                           !- Name
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}; !- HVAC Component

OS:Sizing:Zone,
  {d37af7d8-02da-4706-9722-fbe689990d1a}, !- Handle
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {80e7fde5-dd4f-4a01-a209-c90860e7a22e}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}, !- Thermal Zone
  {07e0992f-3b9a-4cb2-a5a6-4a60d42de4b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {45115cd2-8225-4b86-ac8c-fb1e5b0eea3f}, !- Handle
  Ahu 2 m,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2a7ae62-9001-4c8c-a8c4-078241438c4f}, !- Zone Air Inlet Port List
  {19bf46db-1039-4fa2-b95b-7a1afc66cefc}, !- Zone Air Exhaust Port List
  {90244fe2-7878-4348-8d13-2520f92c96a2}, !- Zone Air Node Name
  {00ab1fd2-9d3c-49dc-835b-c571ee61df32}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3a3700c-ce8d-4b45-9d3b-a47266ade92a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c06a7815-fca3-4efd-938f-e3d214cdc09d}, !- Handle
  Node 37,                                !- Name
  {90244fe2-7878-4348-8d13-2520f92c96a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90244fe2-7878-4348-8d13-2520f92c96a2}, !- Handle
  Connection 37,                          !- Name
  {45115cd2-8225-4b86-ac8c-fb1e5b0eea3f}, !- Source Object
  11,                                     !- Outlet Port
  {c06a7815-fca3-4efd-938f-e3d214cdc09d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2a7ae62-9001-4c8c-a8c4-078241438c4f}, !- Handle
  Port List 73,                           !- Name
  {45115cd2-8225-4b86-ac8c-fb1e5b0eea3f}, !- HVAC Component
  {0e2b6640-8935-44b9-9b63-c56c5d80716f}; !- Port 1

OS:PortList,
  {19bf46db-1039-4fa2-b95b-7a1afc66cefc}, !- Handle
  Port List 74,                           !- Name
  {45115cd2-8225-4b86-ac8c-fb1e5b0eea3f}; !- HVAC Component

OS:Sizing:Zone,
  {a1082cfc-3ded-4ff8-95b1-4c9c07eb69a7}, !- Handle
  {45115cd2-8225-4b86-ac8c-fb1e5b0eea3f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f5270415-8cce-4aaa-99c4-75fc51df2e44}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {45115cd2-8225-4b86-ac8c-fb1e5b0eea3f}, !- Thermal Zone
  {8975a068-b282-4718-82c0-0fecba240ca4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {55d895c9-7e66-47ba-9513-91e66971236c}, !- Handle
  Ahu 2 I,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a26dcee0-910c-4ff5-a53f-74b06c5a0a1f}, !- Zone Air Inlet Port List
  {cdf8aec1-1016-4e7d-a119-3ae8aefddcfc}, !- Zone Air Exhaust Port List
  {6375ccff-02fd-4b18-893a-9c17de4de61c}, !- Zone Air Node Name
  {c29661d6-048a-4698-b703-eec107933d9b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94b397bd-927f-4d57-b5d3-e4ed8eb64baa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e7534dc-7afa-457e-bd13-eb77479bfedf}, !- Handle
  Node 38,                                !- Name
  {6375ccff-02fd-4b18-893a-9c17de4de61c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6375ccff-02fd-4b18-893a-9c17de4de61c}, !- Handle
  Connection 38,                          !- Name
  {55d895c9-7e66-47ba-9513-91e66971236c}, !- Source Object
  11,                                     !- Outlet Port
  {6e7534dc-7afa-457e-bd13-eb77479bfedf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a26dcee0-910c-4ff5-a53f-74b06c5a0a1f}, !- Handle
  Port List 75,                           !- Name
  {55d895c9-7e66-47ba-9513-91e66971236c}, !- HVAC Component
  {59ceebf4-2f38-4191-a547-91cf937b463d}; !- Port 1

OS:PortList,
  {cdf8aec1-1016-4e7d-a119-3ae8aefddcfc}, !- Handle
  Port List 76,                           !- Name
  {55d895c9-7e66-47ba-9513-91e66971236c}; !- HVAC Component

OS:Sizing:Zone,
  {3a41cf9c-ccbd-4a1e-93b4-680adbeb980f}, !- Handle
  {55d895c9-7e66-47ba-9513-91e66971236c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2c62721-2dbf-4bbc-bf2e-cd0a88458e9e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {55d895c9-7e66-47ba-9513-91e66971236c}, !- Thermal Zone
  {6dd93a49-78bd-42f2-97ba-d003dc44ed74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b456872a-ca3b-47ad-988e-be29fa3abee6}, !- Handle
  Ahu 2 n,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d84e1d9-6298-4f56-bbbd-ebf93f11b3dc}, !- Zone Air Inlet Port List
  {aaad833f-e8ac-4e20-a3bf-4c8473768b78}, !- Zone Air Exhaust Port List
  {47c49a95-87f6-4a59-9630-fd74036edcf7}, !- Zone Air Node Name
  {1c7bfc06-bce0-4ea2-877d-2ebd6abda312}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {768d7d46-4b4d-47c7-91ec-a4802ed3a1aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19d82e57-435f-4f5f-a873-1adb3d52ebea}, !- Handle
  Node 39,                                !- Name
  {47c49a95-87f6-4a59-9630-fd74036edcf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47c49a95-87f6-4a59-9630-fd74036edcf7}, !- Handle
  Connection 39,                          !- Name
  {b456872a-ca3b-47ad-988e-be29fa3abee6}, !- Source Object
  11,                                     !- Outlet Port
  {19d82e57-435f-4f5f-a873-1adb3d52ebea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d84e1d9-6298-4f56-bbbd-ebf93f11b3dc}, !- Handle
  Port List 77,                           !- Name
  {b456872a-ca3b-47ad-988e-be29fa3abee6}, !- HVAC Component
  {43c24266-133e-4a99-90f7-3b0ea6eb9ff6}; !- Port 1

OS:PortList,
  {aaad833f-e8ac-4e20-a3bf-4c8473768b78}, !- Handle
  Port List 78,                           !- Name
  {b456872a-ca3b-47ad-988e-be29fa3abee6}; !- HVAC Component

OS:Sizing:Zone,
  {da694815-b829-42fc-9c28-edebaa4740c5}, !- Handle
  {b456872a-ca3b-47ad-988e-be29fa3abee6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e6e05a9-f397-4f92-accb-70f353052d30}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {b456872a-ca3b-47ad-988e-be29fa3abee6}, !- Thermal Zone
  {078ff0a2-2b98-494a-86d6-72f9b5e96ef1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f92dba84-9089-4deb-847b-3829a39d15dd}, !- Handle
  Ahu 2 j,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96d577c3-2cf8-4b0a-b937-e1e8af924f17}, !- Zone Air Inlet Port List
  {6c6d83f8-3aef-4cdc-ae19-46c0fbeebcd3}, !- Zone Air Exhaust Port List
  {e7e926d4-8136-4809-9d90-daed9999afe1}, !- Zone Air Node Name
  {2065b7f0-8d20-43cc-8248-cb9631b1e614}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6067c6b9-1910-40bc-afcf-f29cbe4d5e02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3181142c-5fc7-4993-b0eb-16fe7d017143}, !- Handle
  Node 40,                                !- Name
  {e7e926d4-8136-4809-9d90-daed9999afe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7e926d4-8136-4809-9d90-daed9999afe1}, !- Handle
  Connection 40,                          !- Name
  {f92dba84-9089-4deb-847b-3829a39d15dd}, !- Source Object
  11,                                     !- Outlet Port
  {3181142c-5fc7-4993-b0eb-16fe7d017143}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96d577c3-2cf8-4b0a-b937-e1e8af924f17}, !- Handle
  Port List 79,                           !- Name
  {f92dba84-9089-4deb-847b-3829a39d15dd}, !- HVAC Component
  {c2cf169b-6a33-45d2-84a1-cfd52486e866}; !- Port 1

OS:PortList,
  {6c6d83f8-3aef-4cdc-ae19-46c0fbeebcd3}, !- Handle
  Port List 80,                           !- Name
  {f92dba84-9089-4deb-847b-3829a39d15dd}; !- HVAC Component

OS:Sizing:Zone,
  {1739b75f-bfee-443e-a13f-f880075daf58}, !- Handle
  {f92dba84-9089-4deb-847b-3829a39d15dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67e7440a-a995-49f9-bed2-988549ca03a3}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {f92dba84-9089-4deb-847b-3829a39d15dd}, !- Thermal Zone
  {14a27086-3f7d-4667-8d13-a24b6eb0bc48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4925225e-bf4e-40f2-9717-93f974df0f59}, !- Handle
  Ahu 1 c,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77811125-cd79-4754-887e-09d6d2d4a89d}, !- Zone Air Inlet Port List
  {08d4b4ad-d23a-4f5c-8785-15de54ec3bf8}, !- Zone Air Exhaust Port List
  {95120dc0-3bca-470b-9a06-837177501b6c}, !- Zone Air Node Name
  {adb6a096-0300-4d03-9b01-ea1bce4144ac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0eb395b-ff7c-4024-b6ab-552b819a1eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4689755b-6460-4cbc-a72d-3a02359db131}, !- Handle
  Node 41,                                !- Name
  {95120dc0-3bca-470b-9a06-837177501b6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95120dc0-3bca-470b-9a06-837177501b6c}, !- Handle
  Connection 41,                          !- Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}, !- Source Object
  11,                                     !- Outlet Port
  {4689755b-6460-4cbc-a72d-3a02359db131}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77811125-cd79-4754-887e-09d6d2d4a89d}, !- Handle
  Port List 81,                           !- Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}, !- HVAC Component
  {436bd06e-c9cc-4344-95f3-677a99cdad7e}; !- Port 1

OS:PortList,
  {08d4b4ad-d23a-4f5c-8785-15de54ec3bf8}, !- Handle
  Port List 82,                           !- Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}; !- HVAC Component

OS:Sizing:Zone,
  {a6f62185-d9ec-40ee-9c46-3feb3389db52}, !- Handle
  {4925225e-bf4e-40f2-9717-93f974df0f59}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f513315e-3138-4c48-bbb3-7885378108ce}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}, !- Thermal Zone
  {35043f41-71f8-4d48-be10-6e5b2c15bf56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {41ec2aaf-6375-4c44-952c-83d2b97db5ea}, !- Handle
  ahu 1 zed,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77dd970b-7b54-42f7-a64d-d5bf72b5b3bf}, !- Zone Air Inlet Port List
  {5326c1d7-9bd8-41e2-912c-df8352a82c77}, !- Zone Air Exhaust Port List
  {b2b6bdbc-1fd1-4c85-b10d-f93ed428d8f9}, !- Zone Air Node Name
  {5e73e0f5-25ac-47d2-ba62-f1590ca7f61f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6bc1e73f-4d1f-4969-a79d-fd9d5bad1bfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f34e729b-a4e3-4777-98de-a7f14e94c44e}, !- Handle
  Node 42,                                !- Name
  {b2b6bdbc-1fd1-4c85-b10d-f93ed428d8f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b6bdbc-1fd1-4c85-b10d-f93ed428d8f9}, !- Handle
  Connection 42,                          !- Name
  {41ec2aaf-6375-4c44-952c-83d2b97db5ea}, !- Source Object
  11,                                     !- Outlet Port
  {f34e729b-a4e3-4777-98de-a7f14e94c44e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77dd970b-7b54-42f7-a64d-d5bf72b5b3bf}, !- Handle
  Port List 83,                           !- Name
  {41ec2aaf-6375-4c44-952c-83d2b97db5ea}, !- HVAC Component
  {3ed5019b-5c99-46f3-a9ad-ded2bd333d1d}; !- Port 1

OS:PortList,
  {5326c1d7-9bd8-41e2-912c-df8352a82c77}, !- Handle
  Port List 84,                           !- Name
  {41ec2aaf-6375-4c44-952c-83d2b97db5ea}; !- HVAC Component

OS:Sizing:Zone,
  {d4b64142-6ca2-4084-9c77-ee9d231f57b9}, !- Handle
  {41ec2aaf-6375-4c44-952c-83d2b97db5ea}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cef2e0ad-5e07-4310-91a9-f16e3e6223cb}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {41ec2aaf-6375-4c44-952c-83d2b97db5ea}, !- Thermal Zone
  {236db4f6-6405-4aae-8781-13695343d965}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:DefaultScheduleSet,
  {27d7e6f9-a267-4aa7-a161-b15aeda4debb}, !- Handle
  Default Schedule Set 1,                 !- Name
  {765f3bc1-ea94-4bf4-8c09-c3e53bd72877}, !- Hours of Operation Schedule Name
  {ae150526-0813-49e0-8e96-0d423c6271a8}, !- Number of People Schedule Name
  {df809062-7def-4620-bbaf-d7fed8517b5d}, !- People Activity Level Schedule Name
  {b03ccfc8-30c2-453c-87af-514d5e4c5537}, !- Lighting Schedule Name
  {1d1ae141-6ff6-4631-9544-d03173c9a91b}, !- Electric Equipment Schedule Name
  {1d1ae141-6ff6-4631-9544-d03173c9a91b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {423ccedc-4655-4685-b222-680a6557561b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {858d3475-ef08-40c3-b6b7-6b387d0c20d3}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {765f3bc1-ea94-4bf4-8c09-c3e53bd72877}, !- Handle
  Default HVAC Operation 24/7-365,        !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  {ea8a32a8-1f00-4971-9329-9096a92f0f66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea8a32a8-1f00-4971-9329-9096a92f0f66}, !- Handle
  Schedule Day 11,                        !- Name
  {6211c392-9f6d-460d-90c2-ba8d6aa3a10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {423ccedc-4655-4685-b222-680a6557561b}, !- Handle
  Infiltration Schedule 100% 24/7-365,    !- Name
  {aa03a947-a427-4c4e-8e42-1802b746fbf7}, !- Schedule Type Limits Name
  {f3d64bc3-1623-4a75-bc54-4275d9d9052e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3d64bc3-1623-4a75-bc54-4275d9d9052e}, !- Handle
  Schedule Day 12,                        !- Name
  {aa03a947-a427-4c4e-8e42-1802b746fbf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aa03a947-a427-4c4e-8e42-1802b746fbf7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {df809062-7def-4620-bbaf-d7fed8517b5d}, !- Handle
  Default People Activity Schedule Very Low Activity - Seated Passive, !- Name
  {4bf39be0-4749-4cac-801e-cee1806ae6da}, !- Schedule Type Limits Name
  {6a10ff18-dab8-4bd1-8c28-0f7926e26b64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a10ff18-dab8-4bd1-8c28-0f7926e26b64}, !- Handle
  Schedule Day 13,                        !- Name
  {4bf39be0-4749-4cac-801e-cee1806ae6da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:DefaultConstructionSet,
  {daf17388-f5cf-4e24-9a1f-ed30a23ac691}, !- Handle
  Default Construction Set 1,             !- Name
  {a551130d-33e3-48e7-bd71-d61ab2d46db6}, !- Default Exterior Surface Constructions Name
  {a7e86d0a-097f-4cbd-9937-9a60b9690594}, !- Default Interior Surface Constructions Name
  {faef5b0e-d005-4cb1-be36-99cd56e0cad1}, !- Default Ground Contact Surface Constructions Name
  {4c0d4ef8-88d9-40e7-a553-5d7341e0c645}, !- Default Exterior SubSurface Constructions Name
  {c9c705ae-6c70-4629-9912-17cfd823c3bc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a551130d-33e3-48e7-bd71-d61ab2d46db6}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {6353b00b-f2d8-41f9-b212-157d2268c2f7}, !- Wall Construction Name
  {8db41b2b-5e1e-4eec-a5cf-3cfefa902125}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {faef5b0e-d005-4cb1-be36-99cd56e0cad1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ec07da0d-67b9-4734-a9f0-87c4b644d189}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a7e86d0a-097f-4cbd-9937-9a60b9690594}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1f1daa1a-f1e0-4d2d-8995-be4ff3964deb}, !- Floor Construction Name
  {8e5e16a3-f591-4d2c-b00d-4da8e113db07}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c0d4ef8-88d9-40e7-a553-5d7341e0c645}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9c705ae-6c70-4629-9912-17cfd823c3bc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:BuildingStory,
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Handle
  Level 0,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f7c6a87b-36d1-47d4-bead-5aa80bde656f}; !- Group Rendering Name

OS:Space,
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Handle
  Travel office,                          !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {bba3b90d-4f78-476b-a3f5-c380935144fa}; !- Thermal Zone Name

OS:Lights,
  {9035ccd2-85c9-4656-b77e-c8f3455806b5}, !- Handle
  Travel office Luminaire 1,              !- Name
  {7a68238a-c1af-4822-8070-9b7a70fefe07}, !- Lights Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  9;                                      !- Multiplier

OS:Lights,
  {84074c8b-6c38-449c-a9d6-0643bb1ddd82}, !- Handle
  Travel office Luminaire 2,              !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  25;                                     !- Multiplier

OS:ElectricEquipment,
  {676d4eb5-1b1e-417e-8827-3f4b504e2c81}, !- Handle
  Travel office Plug Load 1,              !- Name
  {bd1b0b7d-301f-420a-87b7-ee4d4ddb9976}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {cb94298a-62bd-4c73-8c14-4c9918e2455d}, !- Handle
  Travel office Plug Load 2,              !- Name
  {664b1097-be68-499e-b4c9-2ee449833833}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {9638bd15-81e5-4b09-9872-332f661b9290}, !- Handle
  Travel office Plug Load 3,              !- Name
  {f73b097d-0d94-4b75-adf9-841bbf814ce5}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c6d53ccd-ed13-4589-b511-bcb872e66c1b}, !- Handle
  Travel office Plug Load 4,              !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {94b4f701-f52f-4860-9663-c68b8f2fbb0a}, !- Handle
  Travel office Plug Load 5,              !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {1cddd431-a32d-4e79-932d-617e66b46e7a}, !- Handle
  Travel office Plug Load 6,              !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {1de13192-1cc6-4736-9741-b164e951b913}, !- Handle
  Travel office Plug Load 7,              !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {e7d33bb8-2a71-4088-9b10-57fe566e06fa}, !- Handle
  Travel office Plug Load 8,              !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:People,
  {0198c99e-c9fb-4cab-9c7c-5c68637f90a6}, !- Handle
  Travel office Occupant 1,               !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {8f96dc98-39c7-4469-be4c-ed0022ebf7ae}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  4;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {ba1dbfed-0fe0-4c42-8640-da6353b746f7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Space,
  {3062fa23-3d53-4511-8fd9-4d82fd03c6e4}, !- Handle
  171,                                    !- Name
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- Thermal Zone Name

OS:Lights,
  {90157fa4-80e4-4d63-9eed-2402bfbfa333}, !- Handle
  171 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {3062fa23-3d53-4511-8fd9-4d82fd03c6e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:Space,
  {9ccda7f2-2f0c-4761-bf4d-4667d2d15626}, !- Handle
  Loading dock 1,                         !- Name
  {c3a03acf-3955-4f5c-bfb5-d52f818846f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}; !- Thermal Zone Name

OS:Lights,
  {f2d285f5-102d-49fe-9cdc-aaf5438c2d9b}, !- Handle
  Loading dock 1 Luminaire 1,             !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {9ccda7f2-2f0c-4761-bf4d-4667d2d15626}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  12;                                     !- Multiplier

OS:Space,
  {2a994c59-ea82-4415-b49e-b698faa1404e}, !- Handle
  Open office 1,                          !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}; !- Thermal Zone Name

OS:Lights,
  {39f33121-ca86-45a5-b461-69d9550279a0}, !- Handle
  Open office 1 Luminaire 1,              !- Name
  {63a5d090-5b13-4794-a7f0-c4b1a985a88c}, !- Lights Definition Name
  {2a994c59-ea82-4415-b49e-b698faa1404e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  9;                                      !- Multiplier

OS:ElectricEquipment,
  {cf1e1b6e-d2bd-4c30-acba-9ff911933fa8}, !- Handle
  Open office 1 Plug Load 1,              !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {2a994c59-ea82-4415-b49e-b698faa1404e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  10;                                     !- Multiplier

OS:ElectricEquipment,
  {98fad8c6-3c3a-43f5-8f23-cf56e221563f}, !- Handle
  Open office 1 Plug Load 2,              !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {2a994c59-ea82-4415-b49e-b698faa1404e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  5;                                      !- Multiplier

OS:People,
  {c576e1bb-a2b3-458c-b2a8-30737dd02bbf}, !- Handle
  Open office 1 Occupant 1,               !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {2a994c59-ea82-4415-b49e-b698faa1404e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  5;                                      !- Multiplier

OS:Space,
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Handle
  Office 171,                             !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- Thermal Zone Name

OS:Lights,
  {9e983690-85a9-4e42-bf54-87ee52197bdc}, !- Handle
  Office 171 Luminaire 1,                 !- Name
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Lights Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  3;                                      !- Multiplier

OS:Lights,
  {9eb22f17-1ee6-4d4a-b0d9-e6e50bba7f7f}, !- Handle
  Office 171 Luminaire 2,                 !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {7f7fbf95-20fc-4f4d-ac55-c842859e75bf}, !- Handle
  Office 171 Plug Load 1,                 !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {429db049-a421-433b-a0cb-5bce1879fd42}, !- Handle
  Office 171 Plug Load 2,                 !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {17ebc31a-1b0b-479a-9aa4-63b6f337314e}, !- Handle
  Office 171 Plug Load 3,                 !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {11b6bcdf-bf6b-49e5-abf7-5d477b430714}, !- Handle
  Office 171 Plug Load 4,                 !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {a3b68bca-3af4-4938-a625-4e02271ebd78}, !- Handle
  Office 171 Occupant 1,                  !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {f4b08710-5fef-454b-b18d-68ade2a9353d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {2eb2d3f2-2c53-45d7-892c-8b96bd426c70}, !- Handle
  Large conference,                       !- Name
  {0b9a06af-8a54-4f52-b4b0-830630dbc481}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- Thermal Zone Name

OS:Lights,
  {00d97709-dfd2-43c1-9f5a-159377a57289}, !- Handle
  Large conference Luminaire 1,           !- Name
  {075a1e4c-43cf-4f48-bb3d-1aa69d41cb14}, !- Lights Definition Name
  {2eb2d3f2-2c53-45d7-892c-8b96bd426c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  19;                                     !- Multiplier

OS:Lights,
  {6279b796-c071-4d6d-8b12-652876c4b602}, !- Handle
  Large conference Luminaire 2,           !- Name
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Lights Definition Name
  {2eb2d3f2-2c53-45d7-892c-8b96bd426c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  8;                                      !- Multiplier

OS:ElectricEquipment,
  {c8d445de-c447-406f-9fd9-6c7966e97555}, !- Handle
  Large conference Plug Load 1,           !- Name
  {57dd618c-7267-4207-a6bb-5b8632d4c3a5}, !- Electric Equipment Definition Name
  {2eb2d3f2-2c53-45d7-892c-8b96bd426c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {53c3c90f-199a-4de6-bb7c-b57cf4398b4d}, !- Handle
  Large conference Plug Load 2,           !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {2eb2d3f2-2c53-45d7-892c-8b96bd426c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c4501713-7b0a-49ff-9cab-53b0ccdda384}, !- Handle
  Large conference Plug Load 3,           !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {2eb2d3f2-2c53-45d7-892c-8b96bd426c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {671c4973-c82a-43cb-8492-85e6d7c6a413}, !- Handle
  Small office 1,                         !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- Thermal Zone Name

OS:Lights,
  {469deaba-0462-4ffd-96f2-bd9fdcfe8ad6}, !- Handle
  Small office 1 Luminaire 1,             !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {671c4973-c82a-43cb-8492-85e6d7c6a413}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  7;                                      !- Multiplier

OS:ElectricEquipment,
  {6a5b23f5-6860-4802-a17b-44e1cca7a3c6}, !- Handle
  Small office 1 Plug Load 1,             !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {671c4973-c82a-43cb-8492-85e6d7c6a413}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {2f552617-286a-4835-83fd-f9309e72f2ed}, !- Handle
  Small office 1 Plug Load 2,             !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {671c4973-c82a-43cb-8492-85e6d7c6a413}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {36e863bc-278c-4f7f-93f7-fa11a6521df6}, !- Handle
  Small office 1 Occupant 1,              !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {671c4973-c82a-43cb-8492-85e6d7c6a413}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Handle
  Small office 2,                         !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}; !- Thermal Zone Name

OS:Lights,
  {7e223fb9-4def-4e51-a005-4ec4910d857f}, !- Handle
  Small office 2 Luminaire 1,             !- Name
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Lights Definition Name
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  3;                                      !- Multiplier

OS:ElectricEquipment,
  {7572af98-dd65-4f70-bfca-85d6fddb64a4}, !- Handle
  Small office 2 Plug Load 1,             !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {dded16da-a8f3-45e5-a5a9-e7c85516d137}, !- Handle
  Small office 2 Plug Load 2,             !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {1bf23320-f758-4ad0-a747-7610ba3ca468}, !- Handle
  Small office 2 Plug Load 3,             !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  3;                                      !- Multiplier

OS:ElectricEquipment,
  {fe3bb086-70ec-4c42-8cb1-8317bc0158c5}, !- Handle
  Small office 2 Plug Load 4,             !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {5f1d4dfd-37cc-4d03-bb5f-1b5d564ba0c4}, !- Handle
  Small office 2 Occupant 1,              !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {2e91ab05-279a-4469-aabf-423604c69c53}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {966a6a46-e014-4408-b548-9be6bd8730bb}, !- Handle
  Break room 1,                           !- Name
  {0152daab-ced9-4e90-9e31-b3393a65c7ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}; !- Thermal Zone Name

OS:Lights,
  {b5f32c6f-8039-4637-bbc3-11efd49983d5}, !- Handle
  Break room 1 Luminaire 1,               !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {966a6a46-e014-4408-b548-9be6bd8730bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {d98dc029-7804-48e5-b489-cc06f49168f4}, !- Handle
  Break room 1 Plug Load 1,               !- Name
  {8e86f779-58f5-4eee-8492-0a1dd5b5d014}, !- Electric Equipment Definition Name
  {966a6a46-e014-4408-b548-9be6bd8730bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c9830ab4-f21c-4c2a-8720-bcffbf00eb61}, !- Handle
  Break room 1 Plug Load 2,               !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {966a6a46-e014-4408-b548-9be6bd8730bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c218baf0-ca1f-4acc-b0c2-f297affe17fa}, !- Handle
  Break room 1 Plug Load 3,               !- Name
  {f73b097d-0d94-4b75-adf9-841bbf814ce5}, !- Electric Equipment Definition Name
  {966a6a46-e014-4408-b548-9be6bd8730bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {452c72b9-61e0-41db-b299-4e5db8126030}, !- Handle
  Break room 1 Plug Load 4,               !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {966a6a46-e014-4408-b548-9be6bd8730bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:WaterUse:Equipment,
  {c013d4be-02ca-47fb-9da9-8b00de5f2b8b}, !- Handle
  Break room 1 Water Fixture 1,           !- Name
  {80b63980-7b34-4c89-b404-fa7c3861579d}, !- Water Use Equipment Definition Name
  {966a6a46-e014-4408-b548-9be6bd8730bb}; !- Space Name

OS:Space,
  {ad1c5b16-4c52-4be5-9bac-45f8618a16a8}, !- Handle
  Open office 2,                          !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}; !- Thermal Zone Name

OS:Lights,
  {c8aaff29-ccee-4162-8ba5-0501cd7825dc}, !- Handle
  Open office 2 Luminaire 1,              !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {ad1c5b16-4c52-4be5-9bac-45f8618a16a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  6;                                      !- Multiplier

OS:ElectricEquipment,
  {c78384ed-7635-4a3a-8991-30137c6f0e39}, !- Handle
  Open office 2 Plug Load 1,              !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {ad1c5b16-4c52-4be5-9bac-45f8618a16a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {3b023845-fb61-4a72-9195-2ea06ad184c0}, !- Handle
  Open office 2 Plug Load 2,              !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {ad1c5b16-4c52-4be5-9bac-45f8618a16a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {06d8e3fe-9e78-45eb-a979-2d6ffd36ed96}, !- Handle
  Open office 2 Plug Load 3,              !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {ad1c5b16-4c52-4be5-9bac-45f8618a16a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:People,
  {b7cd2020-0581-4497-8a69-0f16d69063bf}, !- Handle
  Open office 2 Occupant 1,               !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {ad1c5b16-4c52-4be5-9bac-45f8618a16a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {1f6eee39-933e-4cca-8206-4f5b0ffb7be2}, !- Handle
  Waiting area,                           !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}; !- Thermal Zone Name

OS:Lights,
  {1c8af9ea-2faa-4f5f-8ea2-fdb491ccb2c7}, !- Handle
  Waiting area Luminaire 1,               !- Name
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Lights Definition Name
  {1f6eee39-933e-4cca-8206-4f5b0ffb7be2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  5;                                      !- Multiplier

OS:ElectricEquipment,
  {a31d42f2-f9cc-4456-a870-4808af2fadc6}, !- Handle
  Waiting area Plug Load 1,               !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {1f6eee39-933e-4cca-8206-4f5b0ffb7be2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {3b2a7487-4b56-492b-b69d-a7418194e616}, !- Handle
  Waiting area Plug Load 2,               !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {1f6eee39-933e-4cca-8206-4f5b0ffb7be2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {bab8e2fa-fdf9-490a-bc6c-b04e6348d3ca}, !- Handle
  Waiting area Plug Load 3,               !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {1f6eee39-933e-4cca-8206-4f5b0ffb7be2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {84807f21-a994-4e5a-8a08-d8465b95fe08}, !- Handle
  Waiting area Occupant 1,                !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {1f6eee39-933e-4cca-8206-4f5b0ffb7be2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Handle
  Small office 3,                         !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}; !- Thermal Zone Name

OS:Lights,
  {505dcc9c-3309-4e6d-aa02-856bb219f14a}, !- Handle
  Small office 3 Luminaire 1,             !- Name
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Lights Definition Name
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  8;                                      !- Multiplier

OS:ElectricEquipment,
  {50d4859b-1d42-4bc5-a854-e0f701e5401c}, !- Handle
  Small office 3 Plug Load 1,             !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {139e8fd1-1f77-4626-a5d1-d64931a3cfde}, !- Handle
  Small office 3 Plug Load 2,             !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {1f9c2faa-922c-4138-8e7b-1574a7d4de98}, !- Handle
  Small office 3 Plug Load 3,             !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {958fbf4d-bfe6-4a4b-a8a3-1ff81767b01b}, !- Handle
  Small office 3 Plug Load 4,             !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {7cde1d82-c80c-4ecc-b4e5-15284e32f188}, !- Handle
  Small office 3 Occupant 1,              !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {00dd6571-4a7e-4113-8ba6-e7521a1f9d05}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {c89486ce-db31-43c2-ade2-e7e827769055}, !- Handle
  Restroom,                               !- Name
  {6472abce-1013-41e5-a49e-9f9ea0a101de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- Thermal Zone Name

OS:WaterUse:Equipment,
  {555ad83d-71bc-43bc-a979-2099508e9d62}, !- Handle
  Restroom Water Fixture 1,               !- Name
  {25b716d3-72a7-419b-bcb2-36a549d1a58e}, !- Water Use Equipment Definition Name
  {c89486ce-db31-43c2-ade2-e7e827769055}; !- Space Name

OS:WaterUse:Equipment,
  {efecfa38-3ac1-429b-8361-26283cc4047f}, !- Handle
  Restroom Water Fixture 2,               !- Name
  {b7282841-2ac6-43b3-bbd2-b27178cc0cf3}, !- Water Use Equipment Definition Name
  {c89486ce-db31-43c2-ade2-e7e827769055}; !- Space Name

OS:Space,
  {65af5050-d085-4954-b106-79b42074714b}, !- Handle
  Small office 4,                         !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {024834a7-6c63-468a-9e6b-e541f04c1899}; !- Thermal Zone Name

OS:Lights,
  {f4928d6b-fa70-47e0-8877-734ce81def30}, !- Handle
  Small office 4 Luminaire 1,             !- Name
  {6553a54f-ba8d-4fc6-8b57-ce2fd5ec9442}, !- Lights Definition Name
  {65af5050-d085-4954-b106-79b42074714b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  7;                                      !- Multiplier

OS:ElectricEquipment,
  {de30efdf-456e-4105-85b3-a779ce6640e8}, !- Handle
  Small office 4 Plug Load 1,             !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {65af5050-d085-4954-b106-79b42074714b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {fc80e19a-3930-4e44-a22e-28ee112d3bd8}, !- Handle
  Small office 4 Plug Load 2,             !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {65af5050-d085-4954-b106-79b42074714b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {d0ccffe8-d4a6-4266-ba52-7df43c365c95}, !- Handle
  Small office 4 Plug Load 3,             !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {65af5050-d085-4954-b106-79b42074714b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {1170f1bf-271a-4ea2-8351-cfa033e1c927}, !- Handle
  Small office 4 Occupant 1,              !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {65af5050-d085-4954-b106-79b42074714b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {1b52e6bb-8dec-4b68-9bf2-20d59890fff3}, !- Handle
  Corridor 1,                             !- Name
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {b70795ba-5eaf-4440-a8ae-4284778eab24}; !- Thermal Zone Name

OS:Lights,
  {7977da37-36bb-4455-8407-d30d1820448a}, !- Handle
  Corridor 1 Luminaire 1,                 !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {1b52e6bb-8dec-4b68-9bf2-20d59890fff3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:Lights,
  {79f85edc-f099-4a9c-898d-b31ca3081920}, !- Handle
  Corridor 1 Luminaire 2,                 !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {1b52e6bb-8dec-4b68-9bf2-20d59890fff3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  3;                                      !- Multiplier

OS:Space,
  {4dc79026-3271-457d-8163-5b0ae94b6565}, !- Handle
  Mech room,                              !- Name
  {87182262-ec95-4383-a7b3-350de02ccf63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {bbca05f0-eca1-4f92-ad4a-e66d1a92f054}; !- Thermal Zone Name

OS:Space,
  {aeaf3eb1-fa5d-41a0-b8ba-f8a09026ed2e}, !- Handle
  Storage 1,                              !- Name
  {34afea46-a970-4726-b603-d8f2ced91054}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {063f3c40-29ca-4365-b75a-b8d1aa0e01a1}; !- Thermal Zone Name

OS:Lights,
  {590fe3c6-b447-4bd6-901e-e45abd2d0c49}, !- Handle
  Storage 1 Luminaire 1,                  !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {aeaf3eb1-fa5d-41a0-b8ba-f8a09026ed2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  17;                                     !- Multiplier

OS:Space,
  {bef3cb98-919d-48b0-850e-86c4cf84da3a}, !- Handle
  Corridor 2,                             !- Name
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {259f22e8-8b45-4841-b77d-a8bf33b2ce65}; !- Thermal Zone Name

OS:Lights,
  {e78f522d-4588-4591-bab6-e5043b37ccd3}, !- Handle
  Corridor 2 Luminaire 1,                 !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {bef3cb98-919d-48b0-850e-86c4cf84da3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  10;                                     !- Multiplier

OS:Space,
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Handle
  Open office travel,                     !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {a866d6e7-1ad0-4bac-b8ba-69bfddde019b}; !- Thermal Zone Name

OS:Lights,
  {79e806f7-679f-4b8d-9128-9fe02ddda068}, !- Handle
  Open office travel Luminaire 1,         !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  35;                                     !- Multiplier

OS:ElectricEquipment,
  {ac2fc22b-1473-48ff-9822-b0ca63eaf1be}, !- Handle
  Open office travel Plug Load 1,         !- Name
  {bd1b0b7d-301f-420a-87b7-ee4d4ddb9976}, !- Electric Equipment Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {d909e57f-cbb5-46ad-a908-d14454694516}, !- Handle
  Open office travel Plug Load 2,         !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  6;                                      !- Multiplier

OS:ElectricEquipment,
  {2c41a94f-ae3f-4113-8c40-06cd0ac1e55c}, !- Handle
  Open office travel Plug Load 3,         !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {456d2391-f713-4744-8877-897e900c8dda}, !- Handle
  Open office travel Plug Load 4,         !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  10;                                     !- Multiplier

OS:ElectricEquipment,
  {d94023ec-7e87-4fc4-babf-26eec6bc6469}, !- Handle
  Open office travel Plug Load 5,         !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  10;                                     !- Multiplier

OS:People,
  {80197332-2410-4866-8dd8-57952dec1684}, !- Handle
  Open office travel Occupant 1,          !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {219ca544-e2a2-4457-ba05-e2e5f7bb5258}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  10;                                     !- Multiplier

OS:Space,
  {f2a2509a-68ef-4dec-aed6-3df8c637e115}, !- Handle
  Travel break,                           !- Name
  {0152daab-ced9-4e90-9e31-b3393a65c7ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {036a68be-398e-4508-b297-960325ba600c}; !- Thermal Zone Name

OS:Lights,
  {48a8957e-97cd-4fed-ade6-18ab4652d48c}, !- Handle
  Travel break Luminaire 1,               !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {f2a2509a-68ef-4dec-aed6-3df8c637e115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {91cb4d82-f865-458a-b27b-f93da0239349}, !- Handle
  Travel break Plug Load 1,               !- Name
  {a90bfb08-9a50-4070-b34a-88d36d6f012d}, !- Electric Equipment Definition Name
  {f2a2509a-68ef-4dec-aed6-3df8c637e115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c22e054b-2747-4375-8a0b-75482937d989}, !- Handle
  Travel break Plug Load 2,               !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {f2a2509a-68ef-4dec-aed6-3df8c637e115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {859e8a7e-6752-4206-9ca4-fe3a6dbcb79c}, !- Handle
  Travel break Plug Load 3,               !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {f2a2509a-68ef-4dec-aed6-3df8c637e115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {46767580-de61-4483-8a7d-5459ca065d87}, !- Handle
  Travel break Occupant 1,                !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {f2a2509a-68ef-4dec-aed6-3df8c637e115}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Handle
  Break room travel 2,                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {036a68be-398e-4508-b297-960325ba600c}; !- Thermal Zone Name

OS:Lights,
  {23685b57-9155-461e-b0f4-7195475f1cb1}, !- Handle
  Break room travel 2 Luminaire 1,        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {83b6681e-977f-4030-9db4-c1d2646f80cc}, !- Handle
  Break room travel 2 Plug Load 1,        !- Name
  {2a935eb7-b018-48fb-ac8e-f0dbf77b6089}, !- Electric Equipment Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {8fed3158-8f1c-4b95-9c26-3fcfc39e7c1b}, !- Handle
  Break room travel 2 Plug Load 2,        !- Name
  {a90bfb08-9a50-4070-b34a-88d36d6f012d}, !- Electric Equipment Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {e94f42b6-118a-4c3d-a4e9-b9391a30b784}, !- Handle
  Break room travel 2 Plug Load 3,        !- Name
  {664b1097-be68-499e-b4c9-2ee449833833}, !- Electric Equipment Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {1a258577-a7ac-4c12-87ac-cf9975161fd8}, !- Handle
  Break room travel 2 Plug Load 4,        !- Name
  {f73b097d-0d94-4b75-adf9-841bbf814ce5}, !- Electric Equipment Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c59a4867-d78b-4fd9-9764-15c79ce9b649}, !- Handle
  Break room travel 2 Plug Load 5,        !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {b5b5d911-db16-4056-b226-b274ae9e9b4a}, !- Handle
  Break room travel 2 Occupant 1,         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {0c6a85ed-0291-4cbf-8a8b-aab1ab112aa1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {f8cc3785-af5a-4c97-97dd-c181ca2561a7}, !- Handle
  Travel conference room,                 !- Name
  {0b9a06af-8a54-4f52-b4b0-830630dbc481}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {036a68be-398e-4508-b297-960325ba600c}; !- Thermal Zone Name

OS:Lights,
  {47f73b4d-541d-40c0-b065-a112e28a1bc6}, !- Handle
  Travel conference room Luminaire 1,     !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {f8cc3785-af5a-4c97-97dd-c181ca2561a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  8;                                      !- Multiplier

OS:Space,
  {5282b109-2971-4594-8560-b04f6fac5327}, !- Handle
  Rm 151,                                 !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {d496137f-d23b-4214-bd3e-fc2b3b479d1d}; !- Thermal Zone Name

OS:Space,
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Handle
  Retires office,                         !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}; !- Thermal Zone Name

OS:Lights,
  {1bd3af95-a732-4d36-b2b5-fac1f77d18d2}, !- Handle
  Retires office  Luminaire 1,            !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {b635cc90-5121-4a36-8d56-a6472b42fd3a}, !- Handle
  Retires office  Plug Load 1,            !- Name
  {a90bfb08-9a50-4070-b34a-88d36d6f012d}, !- Electric Equipment Definition Name
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {dd0e7e55-c0ba-4ef5-ab94-934813383433}, !- Handle
  Retires office  Plug Load 2,            !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {a7e518e8-c79a-4a5e-a462-c7f6cd408c1f}, !- Handle
  Retires office  Plug Load 3,            !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {94fd17c0-e9b4-4e47-a0bd-90f00642c6dd}, !- Handle
  Retires office  Plug Load 4,            !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {632b795c-3b1f-47d4-a8c6-68af506ab6d6}, !- Handle
  Retires office  Occupant 1,             !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {5953b76d-7119-455e-bf4a-7d022c532d7b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {5da3bee3-ef00-49b7-bff5-9905a24fcadf}, !- Handle
  Main break room,                        !- Name
  {0152daab-ced9-4e90-9e31-b3393a65c7ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}; !- Thermal Zone Name

OS:Lights,
  {2c5972e7-84d2-46c5-8533-c8f8ed9db0fb}, !- Handle
  Main break room Luminaire 1,            !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {5da3bee3-ef00-49b7-bff5-9905a24fcadf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {6ad7ed4a-3e85-4cdf-ba9f-624e9ed2c843}, !- Handle
  Main break room Plug Load 1,            !- Name
  {258ed976-0f67-4b70-9a1b-ed27001c3f50}, !- Electric Equipment Definition Name
  {5da3bee3-ef00-49b7-bff5-9905a24fcadf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {69ed85bb-c617-4a74-976c-36b15d235374}, !- Handle
  Main break room Plug Load 2,            !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {5da3bee3-ef00-49b7-bff5-9905a24fcadf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:WaterUse:Equipment,
  {1afd02a8-38e9-4c12-8266-48b8746d491c}, !- Handle
  Main break room Water Fixture 1,        !- Name
  {80b63980-7b34-4c89-b404-fa7c3861579d}, !- Water Use Equipment Definition Name
  {5da3bee3-ef00-49b7-bff5-9905a24fcadf}; !- Space Name

OS:Space,
  {aae452cb-2ef9-442f-8eac-6b0f6ff202e5}, !- Handle
  AF reserves,                            !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}; !- Thermal Zone Name

OS:Space,
  {16b45819-d3ad-415b-bbce-4d03eceab6cb}, !- Handle
  Elect,                                  !- Name
  {87182262-ec95-4383-a7b3-350de02ccf63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8c21540a-3aa2-4b54-9ce7-e813b3add17d}; !- Thermal Zone Name

OS:Lights,
  {2eb8feed-39a0-4c04-b9dd-232740802ca1}, !- Handle
  Elect Luminaire 1,                      !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {16b45819-d3ad-415b-bbce-4d03eceab6cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:Space,
  {1b162550-9e05-4924-a8c2-1310c8e0ff48}, !- Handle
  Pump compressor room,                   !- Name
  {87182262-ec95-4383-a7b3-350de02ccf63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}; !- Thermal Zone Name

OS:Lights,
  {7d5b2e47-0932-473d-ae70-7d9a4b330c98}, !- Handle
  Pump compressor room Luminaire 1,       !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {1b162550-9e05-4924-a8c2-1310c8e0ff48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  3;                                      !- Multiplier

OS:Space,
  {27532827-2eb1-47d2-a955-7d4cac495b0c}, !- Handle
  Main corridor,                          !- Name
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}; !- Thermal Zone Name

OS:Lights,
  {5b8e4b82-0aee-43b3-a8ae-85f10ce85d06}, !- Handle
  Main corridor  Luminaire 1,             !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {27532827-2eb1-47d2-a955-7d4cac495b0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:Space,
  {ea96242a-0701-4768-be9d-7b77cd3a436d}, !- Handle
  146,                                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8246d112-6819-4051-bffe-29981be19b33}; !- Thermal Zone Name

OS:Lights,
  {5b5a3cc2-eb14-47d9-a238-1a3f4c68b745}, !- Handle
  146 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {ea96242a-0701-4768-be9d-7b77cd3a436d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {263c9735-7a2c-49b9-a38e-108e692b8fd5}, !- Handle
  146 Plug Load 1,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {ea96242a-0701-4768-be9d-7b77cd3a436d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {7d11db25-35fe-4cda-8106-26855cadf23d}, !- Handle
  146 Plug Load 2,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {ea96242a-0701-4768-be9d-7b77cd3a436d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:People,
  {966accad-3049-4bd7-945c-ee3b8a4edf8a}, !- Handle
  146 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {ea96242a-0701-4768-be9d-7b77cd3a436d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {e02e6061-bbc0-44ee-8c7c-79d87b83b49c}, !- Handle
  145,                                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8246d112-6819-4051-bffe-29981be19b33}; !- Thermal Zone Name

OS:Lights,
  {993ea6c2-616c-4d05-aa0d-2e75d5efc5af}, !- Handle
  145 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {e02e6061-bbc0-44ee-8c7c-79d87b83b49c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {5064031a-bc30-4127-8c72-4d52b51e3d59}, !- Handle
  145 Plug Load 1,                        !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {e02e6061-bbc0-44ee-8c7c-79d87b83b49c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {cbaf55b5-08d6-4b1b-bbcd-65e5e36d6d3c}, !- Handle
  145 Plug Load 2,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {e02e6061-bbc0-44ee-8c7c-79d87b83b49c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {40763c1d-105d-4b64-aa9e-b251a5499620}, !- Handle
  145 Plug Load 3,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {e02e6061-bbc0-44ee-8c7c-79d87b83b49c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {0c26ef42-8215-4084-ade2-1489a1a291fa}, !- Handle
  145 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {e02e6061-bbc0-44ee-8c7c-79d87b83b49c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {f142e73d-031e-43bc-b1a4-26c7ec76ed47}, !- Handle
  144,                                    !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {8246d112-6819-4051-bffe-29981be19b33}; !- Thermal Zone Name

OS:Lights,
  {93491581-792d-4208-b8bd-fed980b9877e}, !- Handle
  144 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {f142e73d-031e-43bc-b1a4-26c7ec76ed47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  8;                                      !- Multiplier

OS:ElectricEquipment,
  {046f08ff-9f68-4a5f-a47e-808eb562c240}, !- Handle
  144 Plug Load 1,                        !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {f142e73d-031e-43bc-b1a4-26c7ec76ed47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {cfed5891-5a2d-4e25-b51b-9de976bc90e7}, !- Handle
  144 Plug Load 2,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {f142e73d-031e-43bc-b1a4-26c7ec76ed47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  7;                                      !- Multiplier

OS:ElectricEquipment,
  {05854684-1e38-4564-b43b-3d13695eabcc}, !- Handle
  144 Plug Load 3,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {f142e73d-031e-43bc-b1a4-26c7ec76ed47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:People,
  {3642562f-7a62-4de9-8ad5-01fe6293d9bb}, !- Handle
  144 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {f142e73d-031e-43bc-b1a4-26c7ec76ed47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  4;                                      !- Multiplier

OS:Space,
  {31ffff0d-8364-442e-a9f3-579382bc4835}, !- Handle
  144b,                                   !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- Thermal Zone Name

OS:Lights,
  {a773dc6c-7631-4465-aea0-80a65ef85125}, !- Handle
  144b Luminaire 1,                       !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {31ffff0d-8364-442e-a9f3-579382bc4835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  3;                                      !- Multiplier

OS:ElectricEquipment,
  {e2c9519d-ef32-49e8-b528-89aee6862575}, !- Handle
  144b Plug Load 1,                       !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {31ffff0d-8364-442e-a9f3-579382bc4835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {24cd325f-7d75-4a50-bcf2-2cebfaf8ddd5}, !- Handle
  144b Plug Load 2,                       !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {31ffff0d-8364-442e-a9f3-579382bc4835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:People,
  {78107b8d-a337-4551-881d-a97bc2db9e23}, !- Handle
  144b Occupant 1,                        !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {31ffff0d-8364-442e-a9f3-579382bc4835}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Handle
  144a,                                   !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- Thermal Zone Name

OS:Lights,
  {954de3de-dbe8-43f8-a7fd-924b128eb8eb}, !- Handle
  144a Luminaire 1,                       !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {03bb192f-cb7e-4d11-b73c-53f0e2581d6f}, !- Handle
  144a Plug Load 1,                       !- Name
  {f73b097d-0d94-4b75-adf9-841bbf814ce5}, !- Electric Equipment Definition Name
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {4dfcb70e-e939-43e9-b13f-05f6b947acfe}, !- Handle
  144a Plug Load 2,                       !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {997b4cde-037d-451e-9760-6f87a4743349}, !- Handle
  144a Plug Load 3,                       !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  3;                                      !- Multiplier

OS:ElectricEquipment,
  {b46386dd-d07f-4ade-9fc9-7b4f435d017a}, !- Handle
  144a Plug Load 4,                       !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:People,
  {8bb9e490-7bb3-4728-b711-a5cbb05496bb}, !- Handle
  144a Occupant 1,                        !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {916dbd88-db4a-434f-9383-6ce23641ba8b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {3d09b53c-3571-445e-8f75-96471c7659ee}, !- Handle
  Stairwell 1,                            !- Name
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}; !- Thermal Zone Name

OS:Space,
  {e837563c-51d5-41b8-8b44-386b9849ee73}, !- Handle
  Closet,                                 !- Name
  {34afea46-a970-4726-b603-d8f2ced91054}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {14ea0207-6579-4b29-bd85-8bcae1a07877}; !- Thermal Zone Name

OS:Space,
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Handle
  143,                                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}; !- Thermal Zone Name

OS:Lights,
  {4c0aa1c5-ee21-4a67-a619-a721290b0534}, !- Handle
  143 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {5f290e1e-341e-459f-b959-e1d1d4b83275}, !- Handle
  143 Plug Load 1,                        !- Name
  {a90bfb08-9a50-4070-b34a-88d36d6f012d}, !- Electric Equipment Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {0b2b440b-6777-476e-b01f-13d576fcb9af}, !- Handle
  143 Plug Load 2,                        !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {99199180-ab7b-4d66-9c4c-f946a3d67fb2}, !- Handle
  143 Plug Load 3,                        !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {80541b1e-273b-4eb4-a18a-1692e9c68d38}, !- Handle
  143 Plug Load 4,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {a1bf468c-49ac-40c4-b18a-25ffe051453c}, !- Handle
  143 Plug Load 5,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {659275e1-7353-46f1-a772-befeda42d1df}, !- Handle
  143 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {97a03e45-185c-434c-aa0f-38de102991cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Handle
  141,                                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}; !- Thermal Zone Name

OS:Lights,
  {ffc00fd4-53d3-4a9f-838e-b89f03dbe93f}, !- Handle
  141 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {ac936a44-ece7-4121-b356-6f0fe811c1c5}, !- Handle
  141 Plug Load 1,                        !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {3998c4a4-3303-43be-8b6c-bf258614aa67}, !- Handle
  141 Plug Load 2,                        !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {2e977e14-c23b-486b-90b7-cefc8f869cd9}, !- Handle
  141 Plug Load 3,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {ea5a430c-9a1e-4bcf-940b-b7e7610ec8ec}, !- Handle
  141 Plug Load 4,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {67ea2385-588d-488f-b09a-245829f3a0d7}, !- Handle
  141 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {2ac6a5b1-b9fb-4b5f-8930-1965165d35c0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Handle
  138,                                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}; !- Thermal Zone Name

OS:Lights,
  {bb327840-9730-49be-9c4f-761b760018c6}, !- Handle
  138 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {d8ad08e4-314f-4d28-91b4-5abc58afde75}, !- Handle
  138 Plug Load 1,                        !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {1f10f97c-5e3c-41b6-8572-f293a524d603}, !- Handle
  138 Plug Load 2,                        !- Name
  {72ef46c7-d1d7-4b37-81c9-cc3748880ca9}, !- Electric Equipment Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {72d2dbf3-67eb-44b3-8084-5e65871a4d12}, !- Handle
  138 Plug Load 3,                        !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {4d0b90ab-6e26-48ce-bdbb-f80e33074fde}, !- Handle
  138 Plug Load 4,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {6e8c6815-9281-423a-98af-6f21265f0ba5}, !- Handle
  138 Plug Load 5,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {ec45e4f2-f972-4e26-847d-b7e52b122748}, !- Handle
  138 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {a8b9464e-ca89-4c60-b1aa-481f6da897cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {6e21f558-7f10-4054-b2a0-805867e77c44}, !- Handle
  139,                                    !- Name
  {34afea46-a970-4726-b603-d8f2ced91054}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}; !- Thermal Zone Name

OS:Lights,
  {bbe255e9-f0e0-47cf-86c5-a9f3bf44f018}, !- Handle
  139 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {6e21f558-7f10-4054-b2a0-805867e77c44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:Space,
  {97d5ee01-883f-4b3d-a999-1c8072fa5b98}, !- Handle
  137,                                    !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {a4f3b0eb-e21e-4a39-91c8-5693d20c27a2}; !- Thermal Zone Name

OS:Lights,
  {0156dba6-c731-4385-8310-a6824f967551}, !- Handle
  137 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {97d5ee01-883f-4b3d-a999-1c8072fa5b98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {6e8b7217-eb1b-43c4-a727-b42f80ed6127}, !- Handle
  137 Plug Load 1,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {97d5ee01-883f-4b3d-a999-1c8072fa5b98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {f7bc550c-fc8e-4f6c-ad65-b97d625a10f6}, !- Handle
  137 Plug Load 2,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {97d5ee01-883f-4b3d-a999-1c8072fa5b98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {1519b2e9-d515-4d88-860f-32b8f49c94b6}, !- Handle
  137 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {97d5ee01-883f-4b3d-a999-1c8072fa5b98}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {231aac75-bcf9-44b4-b63d-a0136e724b69}, !- Handle
  136 b,                                  !- Name
  {34afea46-a970-4726-b603-d8f2ced91054}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}; !- Thermal Zone Name

OS:Lights,
  {a3d2e72a-8096-4e0a-a53d-162bca8246ff}, !- Handle
  136 b Luminaire 1,                      !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {231aac75-bcf9-44b4-b63d-a0136e724b69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Space,
  {c40cae86-d218-49f4-b649-bbb760b54f64}, !- Handle
  136b,                                   !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}; !- Thermal Zone Name

OS:Space,
  {fc04d3c5-3781-432c-9ef1-5b6c7a439a14}, !- Handle
  142,                                    !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- Thermal Zone Name

OS:Lights,
  {9c0595ed-44c6-410f-9f34-62339325bb5b}, !- Handle
  142 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {fc04d3c5-3781-432c-9ef1-5b6c7a439a14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  8;                                      !- Multiplier

OS:ElectricEquipment,
  {28a14e44-584b-4eed-adab-de6dc7ad4d70}, !- Handle
  142 Plug Load 1,                        !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {fc04d3c5-3781-432c-9ef1-5b6c7a439a14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {b525d064-acf6-421e-9968-7a9c70ca128e}, !- Handle
  142 Plug Load 2,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {fc04d3c5-3781-432c-9ef1-5b6c7a439a14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  12;                                     !- Multiplier

OS:ElectricEquipment,
  {f091c1a9-963a-4cfa-9647-878e29bbd137}, !- Handle
  142 Plug Load 3,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {fc04d3c5-3781-432c-9ef1-5b6c7a439a14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  6;                                      !- Multiplier

OS:People,
  {61731370-bd25-4335-bd8e-fee3f28d7e80}, !- Handle
  142 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {fc04d3c5-3781-432c-9ef1-5b6c7a439a14}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  6;                                      !- Multiplier

OS:Space,
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Handle
  140,                                    !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}; !- Thermal Zone Name

OS:Lights,
  {4f51ae23-2b3e-4ae8-a133-e325cc2ed50b}, !- Handle
  140 Luminaire 1,                        !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  8;                                      !- Multiplier

OS:ElectricEquipment,
  {034534c3-4881-4fc2-8606-bc955a7f7e04}, !- Handle
  140 Plug Load 1,                        !- Name
  {b4ca00fb-000a-462c-97d8-8436ca760ab7}, !- Electric Equipment Definition Name
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {9dc861e1-279a-4ea2-8689-0baaabc927ee}, !- Handle
  140 Plug Load 2,                        !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {732480d2-5d86-4df7-baf8-e2f57c6ec36d}, !- Handle
  140 Plug Load 3,                        !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  6;                                      !- Multiplier

OS:ElectricEquipment,
  {fa83ee89-2995-461b-8edb-d6598a6b0fc5}, !- Handle
  140 Plug Load 4,                        !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  5;                                      !- Multiplier

OS:People,
  {f9ad5c9f-0790-4f7e-84df-262d85ea7290}, !- Handle
  140 Occupant 1,                         !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {a6c95671-3a6a-4082-be4e-dfec58e5eb5c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  3;                                      !- Multiplier

OS:Space,
  {4134bd1d-aace-49d4-95b6-fdf940d7d687}, !- Handle
  Service office,                         !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {4925225e-bf4e-40f2-9717-93f974df0f59}; !- Thermal Zone Name

OS:Lights,
  {f77956a7-3f60-421c-bae9-fc4626bcbb40}, !- Handle
  Service office Luminaire 1,             !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {4134bd1d-aace-49d4-95b6-fdf940d7d687}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {c083efcc-086f-4d6a-b562-df3b5a38a8df}, !- Handle
  Service office Plug Load 1,             !- Name
  {a816bc7b-f774-4436-bb5e-e5e8f4de8b6f}, !- Electric Equipment Definition Name
  {4134bd1d-aace-49d4-95b6-fdf940d7d687}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {a6b42cdf-a6cd-467b-bec1-5bac350db293}, !- Handle
  Service office Plug Load 2,             !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {4134bd1d-aace-49d4-95b6-fdf940d7d687}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {dddd1b98-2103-4309-8ce8-84544b7df981}, !- Handle
  Service office Plug Load 3,             !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {4134bd1d-aace-49d4-95b6-fdf940d7d687}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {c843a7b5-a4e2-489c-b1c4-b9b9843787e9}, !- Handle
  Service office Occupant 1,              !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {4134bd1d-aace-49d4-95b6-fdf940d7d687}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {156cda25-10e2-419d-a821-b3bbca052484}, !- Handle
  Service small office,                   !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- Thermal Zone Name

OS:Lights,
  {7fe7ad88-c213-4963-b051-77b76d6a83ae}, !- Handle
  Service small office Luminaire 1,       !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {156cda25-10e2-419d-a821-b3bbca052484}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {7e231602-5df0-4c10-8da0-2538446aeba2}, !- Handle
  Service small office Plug Load 1,       !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {156cda25-10e2-419d-a821-b3bbca052484}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {97fc305d-cfbf-4165-bfe5-d186f7653e2d}, !- Handle
  Service small office Plug Load 2,       !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {156cda25-10e2-419d-a821-b3bbca052484}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:People,
  {101cc314-1070-49b2-a65c-95f21ee7b1d0}, !- Handle
  Service small office Occupant 1,        !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {156cda25-10e2-419d-a821-b3bbca052484}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {0b2de6d2-07b5-4b16-a967-609654aff81c}, !- Handle
  Service sm office,                      !- Name
  {1b181c1e-0a75-4fd9-9944-5500963afb32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- Thermal Zone Name

OS:Lights,
  {909787be-319a-4873-8165-76216704194b}, !- Handle
  Service sm office Luminaire 1,          !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {0b2de6d2-07b5-4b16-a967-609654aff81c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {ae166e2f-7623-4bd8-834e-5d9bd5117661}, !- Handle
  Service sm office Plug Load 1,          !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {0b2de6d2-07b5-4b16-a967-609654aff81c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {91094b96-bf9f-4a4f-a701-adacbc69e1b7}, !- Handle
  Service sm office Plug Load 2,          !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {0b2de6d2-07b5-4b16-a967-609654aff81c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:People,
  {d4bd240e-6fb5-4c21-ab96-77ca98c02465}, !- Handle
  Service sm office Occupant 1,           !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {0b2de6d2-07b5-4b16-a967-609654aff81c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:Space,
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Handle
  Service section,                        !- Name
  {7c532542-b0ab-4bbe-b8a0-a16228d0cc7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55639741-6ed3-4d3a-89df-f0be66c1a1dc}, !- Building Story Name
  {6879acfc-70dc-40ad-8147-b4eabb1641a2}; !- Thermal Zone Name

OS:Lights,
  {13699e99-2651-41c2-b8d1-a6db4ef75295}, !- Handle
  Service section Luminaire 1,            !- Name
  {593ca958-a0f2-43a4-8ba8-ff0d095c86fc}, !- Lights Definition Name
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  20;                                     !- Multiplier

OS:ElectricEquipment,
  {2f627bdf-8e90-4117-9168-211e310135f5}, !- Handle
  Service section Plug Load 1,            !- Name
  {bd1b0b7d-301f-420a-87b7-ee4d4ddb9976}, !- Electric Equipment Definition Name
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {a4c71a66-9db8-4996-a7c0-1a27867ed6b6}, !- Handle
  Service section Plug Load 2,            !- Name
  {90e03a9a-6b66-4ea2-9a21-6a2787c04353}, !- Electric Equipment Definition Name
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {0237e6af-e717-4f90-b20c-cacd7b2c1142}, !- Handle
  Service section Plug Load 3,            !- Name
  {25a06ea1-e3d1-405d-88de-b1a6dc5bc717}, !- Electric Equipment Definition Name
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  11;                                     !- Multiplier

OS:ElectricEquipment,
  {5d16d589-511c-46d1-b490-3428e7072de8}, !- Handle
  Service section Plug Load 4,            !- Name
  {ce44f164-d9c4-40cd-beac-a25bdabcb6a8}, !- Electric Equipment Definition Name
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  8;                                      !- Multiplier

OS:People,
  {cf50b608-fc6a-4651-80dc-fb81aa0b870b}, !- Handle
  Service section Occupant 1,             !- Name
  {fe314a54-09ea-4745-81dc-faa415827609}, !- People Definition Name
  {8caef124-4c05-495f-ac86-80fb8b439e27}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {70cc542f-0bb9-47e4-a7a5-66a0a389c4ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  4;                                      !- Multiplier

OS:Space,
  {57764cee-39a5-4650-82ee-3032fc0b57b0}, !- Handle
  Hallway 2,                              !- Name
  {1a65449d-bed0-4ff2-b594-9d3998b28d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
