
OS:Version,
  {5536521d-d222-40fb-86dd-ed812ebf257b}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {11d6e451-8c7d-4603-b48b-0c442ab6df7e}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  AssistedLiving;                         !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {3858ed0d-4150-471b-8f80-c829395c7541}, !- Handle
  AssistedLiving|BlendPat|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {2c8b97b8-eab0-4234-9bd8-afd455288104}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {17e626ec-32cd-4fe4-8f6b-72d929a3dd9a}, !- Group Rendering Name
  {12196585-c617-4beb-8890-7d2f8ed83796}, !- Design Specification Outdoor Air Object Name
  AssistedLiving,                         !- Standards Building Type
  BlendPat;                               !- Standards Space Type

OS:Rendering:Color,
  {17e626ec-32cd-4fe4-8f6b-72d929a3dd9a}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Handle
  AssistedLiving|BlendCom|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {2c8b97b8-eab0-4234-9bd8-afd455288104}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c2e9213c-c1ab-4a6f-91f0-b9bc7e0d351b}, !- Group Rendering Name
  {0f59a72d-5b7f-4073-9679-36535edc31c1}, !- Design Specification Outdoor Air Object Name
  AssistedLiving,                         !- Standards Building Type
  BlendCom;                               !- Standards Space Type

OS:Rendering:Color,
  {c2e9213c-c1ab-4a6f-91f0-b9bc7e0d351b}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {538d1219-3add-4d34-8350-20b261715fa3}, !- Handle
  AssistedLiving|Kitchen|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {2c8b97b8-eab0-4234-9bd8-afd455288104}, !- Default Construction Set Name
  {52231d2a-adeb-48a4-9d29-e3ce1365751c}, !- Default Schedule Set Name
  {98147914-accf-4727-8c2c-65fe3906dcfc}, !- Group Rendering Name
  {46f192ef-344d-40e6-b103-30ba653b6478}, !- Design Specification Outdoor Air Object Name
  AssistedLiving,                         !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {98147914-accf-4727-8c2c-65fe3906dcfc}, !- Handle
  Rendering Color 3,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {2936f645-6b37-4d87-bc51-1ae7b1bc2a1e}, !- Handle
  0600|2200|AssistedLiving|default|hoo,   !- Name
  {86132695-98e7-41c7-af43-77c7225e3b91}, !- Schedule Type Limits Name
  {af2462da-88b1-4813-927a-7a36bd7b12b8}, !- Default Day Schedule Name
  {9c080592-8cda-404b-987f-2e3e028c9e4e}, !- Summer Design Day Schedule Name
  {2a715e0f-7135-4dfe-8991-886b700b4441}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af2462da-88b1-4813-927a-7a36bd7b12b8}, !- Handle
  0600|2200|AssistedLiving|default|hoo Schedule Week Day, !- Name
  {86132695-98e7-41c7-af43-77c7225e3b91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {60b4b9c6-e3d4-4516-b4ce-d473c5a55081}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a715e0f-7135-4dfe-8991-886b700b4441}, !- Handle
  0600|2200|AssistedLiving|default|hoo Winter Design Day, !- Name
  {86132695-98e7-41c7-af43-77c7225e3b91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48e4ee02-ecab-402f-add9-0afd3b271e7a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c080592-8cda-404b-987f-2e3e028c9e4e}, !- Handle
  0600|2200|AssistedLiving|default|hoo Summer Design Day, !- Name
  {86132695-98e7-41c7-af43-77c7225e3b91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {11d6e451-8c7d-4603-b48b-0c442ab6df7e}, !- Handle
  Building Hours of Operation,            !- Name
  {2936f645-6b37-4d87-bc51-1ae7b1bc2a1e}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {86132695-98e7-41c7-af43-77c7225e3b91}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {d5ef2d6b-55c1-4edc-aba4-cab3dfe0ebf0}, !- Handle
  0600|2200|AssistedLiving|PatRoom|elec_equip, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  {b0e2d3dc-0629-4e1c-976d-9be6b11cc6f5}, !- Default Day Schedule Name
  {cd7d645a-8d3c-4021-bf7a-a57501f53564}, !- Summer Design Day Schedule Name
  {fe0ada85-7ae9-4895-be2c-dace0176f3ee}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b0e2d3dc-0629-4e1c-976d-9be6b11cc6f5}, !- Handle
  0600|2200|AssistedLiving|PatRoom|elec_equip |default, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {cd7d645a-8d3c-4021-bf7a-a57501f53564}, !- Handle
  0600|2200|AssistedLiving|PatRoom|elec_equip Summer Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe0ada85-7ae9-4895-be2c-dace0176f3ee}, !- Handle
  0600|2200|AssistedLiving|PatRoom|elec_equip Winter Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d82bd5fe-b51a-464b-a44a-2e85cc479477}, !- Handle
  0600|2200|AssistedLiving|Kitchen|elec_equip, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  {8bcbad76-b248-41f8-98a0-9c32a33a72df}, !- Default Day Schedule Name
  {e1fd90f3-7ce6-4f9c-97b2-914ce3c6c1b2}, !- Summer Design Day Schedule Name
  {4fab56c6-d144-4b6b-900d-f77d5e1eda9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bcbad76-b248-41f8-98a0-9c32a33a72df}, !- Handle
  0600|2200|AssistedLiving|Kitchen|elec_equip |default, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {e1fd90f3-7ce6-4f9c-97b2-914ce3c6c1b2}, !- Handle
  0600|2200|AssistedLiving|Kitchen|elec_equip Summer Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {4fab56c6-d144-4b6b-900d-f77d5e1eda9a}, !- Handle
  0600|2200|AssistedLiving|Kitchen|elec_equip Winter Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3321ee1-0a23-4f91-bd74-78b306618be0}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|elec_equip, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  {848d5b4d-c627-40e6-8a1a-a6409176e48f}, !- Default Day Schedule Name
  {e3731803-562d-4103-a73d-3b262c66a913}, !- Summer Design Day Schedule Name
  {4546acbf-dbb3-4662-b4a0-75a43cacef95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {848d5b4d-c627-40e6-8a1a-a6409176e48f}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|elec_equip |default, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {e3731803-562d-4103-a73d-3b262c66a913}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|elec_equip Summer Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4546acbf-dbb3-4662-b4a0-75a43cacef95}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|elec_equip Winter Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4d2b6f8-e5f8-4b25-b6a1-2b46d27e9447}, !- Handle
  0600|2200|AssistedLiving|Kitchen|gas_equip, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  {b14db956-1391-448a-8deb-465b6f3c9fb6}, !- Default Day Schedule Name
  {dd0c6008-de56-4511-add8-b5fff2519fc2}, !- Summer Design Day Schedule Name
  {fc162f14-4ea1-4c1a-93e1-0a743fc52c72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b14db956-1391-448a-8deb-465b6f3c9fb6}, !- Handle
  0600|2200|AssistedLiving|Kitchen|gas_equip |default, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {dd0c6008-de56-4511-add8-b5fff2519fc2}, !- Handle
  0600|2200|AssistedLiving|Kitchen|gas_equip Summer Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {fc162f14-4ea1-4c1a-93e1-0a743fc52c72}, !- Handle
  0600|2200|AssistedLiving|Kitchen|gas_equip Winter Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9881bda0-43a7-4d00-8b08-bcc7bc99121c}, !- Handle
  0600|2200|AssistedLiving|default|ext_lighting, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  {247ee013-3d3c-4e25-80c0-b4733e8db897}, !- Default Day Schedule Name
  {9d25cd33-c2bf-4caf-bd0c-d09575c009b0}, !- Summer Design Day Schedule Name
  {124a1385-fcbb-485b-8cf5-9c3809f9639e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {247ee013-3d3c-4e25-80c0-b4733e8db897}, !- Handle
  0600|2200|AssistedLiving|default|ext_lighting |default, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d25cd33-c2bf-4caf-bd0c-d09575c009b0}, !- Handle
  0600|2200|AssistedLiving|default|ext_lighting Summer Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {124a1385-fcbb-485b-8cf5-9c3809f9639e}, !- Handle
  0600|2200|AssistedLiving|default|ext_lighting Winter Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {799193a6-26b3-4fe0-a1fd-fe4c663153d3}, !- Handle
  0600|2200|AssistedLiving|default|swh,   !- Name
  {7209d135-4c10-4413-b308-22a87bd0cd84}, !- Schedule Type Limits Name
  {cc5fe6ad-46af-4d63-a8e0-03496f6fdf43}, !- Default Day Schedule Name
  {d9f4131d-10d9-4421-93c5-24061d780f10}, !- Summer Design Day Schedule Name
  {64a63196-47e9-46fd-bdf9-07a4dd66bc7f}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7209d135-4c10-4413-b308-22a87bd0cd84}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {cc5fe6ad-46af-4d63-a8e0-03496f6fdf43}, !- Handle
  0600|2200|AssistedLiving|default|swh |default, !- Name
  {7209d135-4c10-4413-b308-22a87bd0cd84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  30,                                     !- Minute 7
  0.68,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.64,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.52,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.49,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.38,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.29,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  22,                                     !- Hour 23
  30,                                     !- Minute 23
  0.13,                                   !- Value Until Time 23
  23,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Day,
  {d9f4131d-10d9-4421-93c5-24061d780f10}, !- Handle
  0600|2200|AssistedLiving|default|swh Summer Design Day, !- Name
  {7209d135-4c10-4413-b308-22a87bd0cd84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  30,                                     !- Minute 7
  0.68,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.64,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.52,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.49,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.38,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.29,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  22,                                     !- Hour 23
  30,                                     !- Minute 23
  0.13,                                   !- Value Until Time 23
  23,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Day,
  {64a63196-47e9-46fd-bdf9-07a4dd66bc7f}, !- Handle
  0600|2200|AssistedLiving|default|swh Winter Design Day, !- Name
  {7209d135-4c10-4413-b308-22a87bd0cd84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  30,                                     !- Minute 7
  0.68,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.64,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.52,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.49,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.38,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.29,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  22,                                     !- Hour 23
  30,                                     !- Minute 23
  0.13,                                   !- Value Until Time 23
  23,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Ruleset,
  {11b515f9-b594-49b1-b773-0c55317b9722}, !- Handle
  0600|2200|AssistedLiving|default|rh,    !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  {b601190f-a518-40ce-af2f-ff0413f56944}, !- Default Day Schedule Name
  {721eb9be-5982-4431-96eb-fb5f68430cf2}, !- Summer Design Day Schedule Name
  {b35f5d6f-b6da-4886-bfe0-f247affa9a6d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b601190f-a518-40ce-af2f-ff0413f56944}, !- Handle
  0600|2200|AssistedLiving|default|rh |default, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {721eb9be-5982-4431-96eb-fb5f68430cf2}, !- Handle
  0600|2200|AssistedLiving|default|rh Summer Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b35f5d6f-b6da-4886-bfe0-f247affa9a6d}, !- Handle
  0600|2200|AssistedLiving|default|rh Winter Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {291c88cc-5d01-478c-854a-a1ab28666346}, !- Handle
  0600|2200|AssistedLiving|default|occ,   !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  {31e147d3-a4b0-43fd-a16e-0eccc8463fd1}, !- Default Day Schedule Name
  {a1ebb983-f3cf-4e88-afea-f8db14beec09}, !- Summer Design Day Schedule Name
  {44c4e1f3-2bdb-4ce5-9acb-2818010633b4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {31e147d3-a4b0-43fd-a16e-0eccc8463fd1}, !- Handle
  0600|2200|AssistedLiving|default|occ |default, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {a1ebb983-f3cf-4e88-afea-f8db14beec09}, !- Handle
  0600|2200|AssistedLiving|default|occ Summer Design Day, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {44c4e1f3-2bdb-4ce5-9acb-2818010633b4}, !- Handle
  0600|2200|AssistedLiving|default|occ Winter Design Day, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50a6b477-c248-4e9c-824c-2882348b5411}, !- Handle
  0600|2200|AssistedLiving|default|occ |1/1-12/31|Sat Rule, !- Name
  {291c88cc-5d01-478c-854a-a1ab28666346}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae47e7c3-5b7d-47aa-b0f0-e15bd4a1e46a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae47e7c3-5b7d-47aa-b0f0-e15bd4a1e46a}, !- Handle
  0600|2200|AssistedLiving|default|occ |1/1-12/31|Sat, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {84c6bfb7-3920-4a05-9887-7ac0955503c6}, !- Handle
  0600|2200|AssistedLiving|default|occ |1/1-12/31|Sun Rule, !- Name
  {291c88cc-5d01-478c-854a-a1ab28666346}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da705b2c-7bec-4b46-b10d-d4e75707bbaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da705b2c-7bec-4b46-b10d-d4e75707bbaf}, !- Handle
  0600|2200|AssistedLiving|default|occ |1/1-12/31|Sun, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- Handle
  0600|2200|AssistedLiving|default|activity, !- Name
  {869a201a-3505-4222-9117-38d993af1683}, !- Schedule Type Limits Name
  {7a15d4e3-6147-45e5-9517-72f677ceae65}, !- Default Day Schedule Name
  {a904290d-f7bd-472b-87c9-2537b41d8885}, !- Summer Design Day Schedule Name
  {6e23cd42-0f21-453c-8307-cec9637bf54b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {869a201a-3505-4222-9117-38d993af1683}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {7a15d4e3-6147-45e5-9517-72f677ceae65}, !- Handle
  0600|2200|AssistedLiving|default|activity |default, !- Name
  {869a201a-3505-4222-9117-38d993af1683}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a904290d-f7bd-472b-87c9-2537b41d8885}, !- Handle
  0600|2200|AssistedLiving|default|activity Summer Design Day, !- Name
  {869a201a-3505-4222-9117-38d993af1683}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6e23cd42-0f21-453c-8307-cec9637bf54b}, !- Handle
  0600|2200|AssistedLiving|default|activity Winter Design Day, !- Name
  {869a201a-3505-4222-9117-38d993af1683}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  {fa2e7d87-8281-45d4-a943-a52ee1123559}, !- Default Day Schedule Name
  {5b76e1f9-96f6-4960-ab28-22ddcfe2ea7b}, !- Summer Design Day Schedule Name
  {e716f440-2e1c-483e-96b7-aaacd2eeff7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa2e7d87-8281-45d4-a943-a52ee1123559}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip |default, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {5b76e1f9-96f6-4960-ab28-22ddcfe2ea7b}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip Summer Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e716f440-2e1c-483e-96b7-aaacd2eeff7b}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip Winter Design Day, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3be014c1-2ec6-4a29-80b5-f61e5dddbad1}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb81b3f9-f5a8-42e2-8a19-7ab8c9678331}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb81b3f9-f5a8-42e2-8a19-7ab8c9678331}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip |1/1-12/31|Sat, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {70065593-9611-4dd1-a2be-b5fa424b4169}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4221a23c-e159-44e8-89cb-4107b0c90652}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4221a23c-e159-44e8-89cb-4107b0c90652}, !- Handle
  0600|2200|AssistedLiving|default|elec_equip |1/1-12/31|Sun, !- Name
  {0a83f4cc-11c0-45b8-95d4-d9bf30d979ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {95f3bc49-b3bc-434b-bf8b-2ec4f7abb7fc}, !- Handle
  0600|2200|AssistedLiving|default|lighting, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  {24c16630-230f-4f1e-9324-9b2f6d522198}, !- Default Day Schedule Name
  {ab741e08-2fbd-4c54-b8d3-f4a39b9ebf7b}, !- Summer Design Day Schedule Name
  {c6ae3456-d0b4-46f6-a402-3a15e32abbc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24c16630-230f-4f1e-9324-9b2f6d522198}, !- Handle
  0600|2200|AssistedLiving|default|lighting |default, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ab741e08-2fbd-4c54-b8d3-f4a39b9ebf7b}, !- Handle
  0600|2200|AssistedLiving|default|lighting Summer Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Day,
  {c6ae3456-d0b4-46f6-a402-3a15e32abbc9}, !- Handle
  0600|2200|AssistedLiving|default|lighting Winter Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {39e70285-3970-4767-a22c-e0d0b9d7f1c7}, !- Handle
  0600|2200|AssistedLiving|default|lighting |1/1-12/31|Sat Rule, !- Name
  {95f3bc49-b3bc-434b-bf8b-2ec4f7abb7fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34b5e5e9-037b-452f-bb6b-e502636503b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34b5e5e9-037b-452f-bb6b-e502636503b3}, !- Handle
  0600|2200|AssistedLiving|default|lighting |1/1-12/31|Sat, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {007c4a85-88b7-4cbc-aa05-d42c23915631}, !- Handle
  0600|2200|AssistedLiving|default|lighting |1/1-12/31|Sun Rule, !- Name
  {95f3bc49-b3bc-434b-bf8b-2ec4f7abb7fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2428293c-2037-4f20-bd44-fdb0b8ef3ac5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2428293c-2037-4f20-bd44-fdb0b8ef3ac5}, !- Handle
  0600|2200|AssistedLiving|default|lighting |1/1-12/31|Sun, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {e740afba-d325-43ba-9e4c-0bc39de1f7ad}, !- Handle
  0600|2200|AssistedLiving|default|clg_setpoint, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  {58e88d8c-7211-457c-a445-5fea97eb5d7b}, !- Default Day Schedule Name
  {a8fabff4-f7ed-43fe-9391-075ee8e18663}, !- Summer Design Day Schedule Name
  {a63875b4-9260-4bf6-bec5-2666a895c278}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {58e88d8c-7211-457c-a445-5fea97eb5d7b}, !- Handle
  0600|2200|AssistedLiving|default|clg_setpoint |default, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {a8fabff4-f7ed-43fe-9391-075ee8e18663}, !- Handle
  0600|2200|AssistedLiving|default|clg_setpoint Summer Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a63875b4-9260-4bf6-bec5-2666a895c278}, !- Handle
  0600|2200|AssistedLiving|default|clg_setpoint Winter Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9ac62976-63de-4388-8929-c897668f73a4}, !- Handle
  0600|2200|AssistedLiving|default|clg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {e740afba-d325-43ba-9e4c-0bc39de1f7ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee1da4a7-89f6-4114-8045-bcfdc8d23297}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee1da4a7-89f6-4114-8045-bcfdc8d23297}, !- Handle
  0600|2200|AssistedLiving|default|clg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ef35a3f-4c5e-4019-8cf7-680cc1d5c83a}, !- Handle
  0600|2200|AssistedLiving|PatRoom|occ,   !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  {fede2883-fb69-4dbe-9c0a-a2f1db882846}, !- Default Day Schedule Name
  {5585cd21-85e2-43b1-9562-d4b2771084a9}, !- Summer Design Day Schedule Name
  {37194c49-c783-4afc-a1a6-37868e6ec7eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fede2883-fb69-4dbe-9c0a-a2f1db882846}, !- Handle
  0600|2200|AssistedLiving|PatRoom|occ |default, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.82,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.73,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.65,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.48,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  30,                                     !- Minute 10
  0.65,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.73,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  30,                                     !- Minute 12
  0.82,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Day,
  {5585cd21-85e2-43b1-9562-d4b2771084a9}, !- Handle
  0600|2200|AssistedLiving|PatRoom|occ Summer Design Day, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37194c49-c783-4afc-a1a6-37868e6ec7eb}, !- Handle
  0600|2200|AssistedLiving|PatRoom|occ Winter Design Day, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b756e20-592f-49c3-846a-ddf8204dd414}, !- Handle
  0600|2200|AssistedLiving|PatRoom|clg_setpoint, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  {17c66684-4d13-4d40-a412-e4634fd42ef8}, !- Default Day Schedule Name
  {341a7643-406a-48a9-bb18-482ab5cd7499}, !- Summer Design Day Schedule Name
  {66f6e455-8eeb-4885-be3b-829bca26424f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17c66684-4d13-4d40-a412-e4634fd42ef8}, !- Handle
  0600|2200|AssistedLiving|PatRoom|clg_setpoint |default, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {341a7643-406a-48a9-bb18-482ab5cd7499}, !- Handle
  0600|2200|AssistedLiving|PatRoom|clg_setpoint Summer Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {66f6e455-8eeb-4885-be3b-829bca26424f}, !- Handle
  0600|2200|AssistedLiving|PatRoom|clg_setpoint Winter Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1009532f-47b9-429b-83e3-9990ce6a4c9c}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|clg_setpoint, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  {832803b2-d6d7-4f40-ae37-b298dbd42100}, !- Default Day Schedule Name
  {d31c116e-1ff6-43fc-b27c-499c72c1f28d}, !- Summer Design Day Schedule Name
  {4880b2fe-2ee8-4759-bf21-703dfc6fbcf9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {832803b2-d6d7-4f40-ae37-b298dbd42100}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|clg_setpoint |default, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d31c116e-1ff6-43fc-b27c-499c72c1f28d}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|clg_setpoint Summer Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4880b2fe-2ee8-4759-bf21-703dfc6fbcf9}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|clg_setpoint Winter Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccd1c127-affb-40ca-88b5-e0535fb3c4a1}, !- Handle
  0600|2200|AssistedLiving|Kitchen|htg_setpoint, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  {7425c8ea-5294-4350-9ade-67d3a030d1e8}, !- Default Day Schedule Name
  {5b92016b-d71e-4bd5-b934-b426092825fb}, !- Summer Design Day Schedule Name
  {a0a65cf9-6e9a-4aa7-9249-6727b8f821ca}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7425c8ea-5294-4350-9ade-67d3a030d1e8}, !- Handle
  0600|2200|AssistedLiving|Kitchen|htg_setpoint |default, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  19.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5b92016b-d71e-4bd5-b934-b426092825fb}, !- Handle
  0600|2200|AssistedLiving|Kitchen|htg_setpoint Summer Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  19.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a0a65cf9-6e9a-4aa7-9249-6727b8f821ca}, !- Handle
  0600|2200|AssistedLiving|Kitchen|htg_setpoint Winter Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {42b624be-a5fe-4c72-be54-7a055f3b6684}, !- Handle
  0600|2200|AssistedLiving|Kitchen|htg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {ccd1c127-affb-40ca-88b5-e0535fb3c4a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43a0f010-0363-49c8-b9ff-0db369e6bcb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43a0f010-0363-49c8-b9ff-0db369e6bcb5}, !- Handle
  0600|2200|AssistedLiving|Kitchen|htg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52248976-c770-42a2-85eb-6f552e8f6dd0}, !- Handle
  0600|2200|AssistedLiving|default|elevator, !- Name
  {bfe1f808-a5fb-49fb-a52c-c4062d6bfebd}, !- Schedule Type Limits Name
  {ce68c5a3-d440-4574-a8f8-8be301b6de35}, !- Default Day Schedule Name
  {62003614-366e-4c2a-9c40-eb01dcbb5587}, !- Summer Design Day Schedule Name
  {a32f1451-1649-417c-8653-585f2cdb6048}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {bfe1f808-a5fb-49fb-a52c-c4062d6bfebd}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ce68c5a3-d440-4574-a8f8-8be301b6de35}, !- Handle
  0600|2200|AssistedLiving|default|elevator |default, !- Name
  {bfe1f808-a5fb-49fb-a52c-c4062d6bfebd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {62003614-366e-4c2a-9c40-eb01dcbb5587}, !- Handle
  0600|2200|AssistedLiving|default|elevator Summer Design Day, !- Name
  {bfe1f808-a5fb-49fb-a52c-c4062d6bfebd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {a32f1451-1649-417c-8653-585f2cdb6048}, !- Handle
  0600|2200|AssistedLiving|default|elevator Winter Design Day, !- Name
  {bfe1f808-a5fb-49fb-a52c-c4062d6bfebd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {f2a3deb7-3f4a-4327-9f1d-a1019a88f1d3}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|occ, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  {d70962e1-33ae-4bc5-ae79-5da69663118b}, !- Default Day Schedule Name
  {0eddcaad-ee38-4b28-b177-63dda1c8ea9c}, !- Summer Design Day Schedule Name
  {808c466c-169d-4fee-a5c2-c18ae475cc2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d70962e1-33ae-4bc5-ae79-5da69663118b}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|occ |default, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0eddcaad-ee38-4b28-b177-63dda1c8ea9c}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|occ Summer Design Day, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {808c466c-169d-4fee-a5c2-c18ae475cc2e}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|occ Winter Design Day, !- Name
  {816c07d3-6c04-4d9a-ab7d-cffa42258fd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84711e9f-32a8-4ce0-bc21-7a34171cc3f2}, !- Handle
  0600|2200|AssistedLiving|default|htg_setpoint, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  {3a189700-9240-4f00-9270-0934efbcf10d}, !- Default Day Schedule Name
  {9b5c90af-9ed7-4050-a2a2-3103bd9ba73d}, !- Summer Design Day Schedule Name
  {c53aafe0-e8fa-41e0-8837-e7258057e525}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a189700-9240-4f00-9270-0934efbcf10d}, !- Handle
  0600|2200|AssistedLiving|default|htg_setpoint |default, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9b5c90af-9ed7-4050-a2a2-3103bd9ba73d}, !- Handle
  0600|2200|AssistedLiving|default|htg_setpoint Summer Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c53aafe0-e8fa-41e0-8837-e7258057e525}, !- Handle
  0600|2200|AssistedLiving|default|htg_setpoint Winter Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e3509b31-a09b-4900-8caa-a8fd55b8aca5}, !- Handle
  0600|2200|AssistedLiving|default|htg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {84711e9f-32a8-4ce0-bc21-7a34171cc3f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f9792f8-bb18-47bc-98f3-b9698d6c89d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f9792f8-bb18-47bc-98f3-b9698d6c89d4}, !- Handle
  0600|2200|AssistedLiving|default|htg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {325b31b1-585b-4ae9-a884-f0de77fa60ad}, !- Handle
  0600|2200|AssistedLiving|PatRoom|htg_setpoint, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  {453995ff-0439-4e02-b387-0df12c0e0f66}, !- Default Day Schedule Name
  {971d8287-4c2b-4b96-b3ed-4d2af15ff446}, !- Summer Design Day Schedule Name
  {1d40dd3f-e6fa-4dc9-a2dd-240eaf2e0227}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {453995ff-0439-4e02-b387-0df12c0e0f66}, !- Handle
  0600|2200|AssistedLiving|PatRoom|htg_setpoint |default, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {971d8287-4c2b-4b96-b3ed-4d2af15ff446}, !- Handle
  0600|2200|AssistedLiving|PatRoom|htg_setpoint Summer Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1d40dd3f-e6fa-4dc9-a2dd-240eaf2e0227}, !- Handle
  0600|2200|AssistedLiving|PatRoom|htg_setpoint Winter Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Handle
  0600|2200|AssistedLiving|default|infiltration, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  {a406987f-ed06-4ab3-bf3c-a90162dfe432}, !- Default Day Schedule Name
  {a39533fb-fd37-4d17-8a4e-4bc3a8d19775}, !- Summer Design Day Schedule Name
  {c47f4f96-c57e-4008-a190-d22a53d470b4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a406987f-ed06-4ab3-bf3c-a90162dfe432}, !- Handle
  0600|2200|AssistedLiving|default|infiltration |default, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a39533fb-fd37-4d17-8a4e-4bc3a8d19775}, !- Handle
  0600|2200|AssistedLiving|default|infiltration Summer Design Day, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c47f4f96-c57e-4008-a190-d22a53d470b4}, !- Handle
  0600|2200|AssistedLiving|default|infiltration Winter Design Day, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {702667ed-2e16-455f-b6f4-ac3138b5c08b}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|htg_setpoint, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  {f4c43550-9a7e-49e5-b1ee-80d31083ca54}, !- Default Day Schedule Name
  {cdb74d69-6182-4c9c-9188-cde3135f6373}, !- Summer Design Day Schedule Name
  {5267bb9f-8c86-4156-8878-77a7bbd7a301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4c43550-9a7e-49e5-b1ee-80d31083ca54}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|htg_setpoint |default, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cdb74d69-6182-4c9c-9188-cde3135f6373}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|htg_setpoint Summer Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5267bb9f-8c86-4156-8878-77a7bbd7a301}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|htg_setpoint Winter Design Day, !- Name
  {4c25b08b-1422-46a2-a088-cdae90fb373d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d81f720-16aa-4c85-9874-ac987acb0d53}, !- Handle
  0600|2200|AssistedLiving|default|clothing, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  {ea42f1e8-56cb-416b-a3f3-311b27e92465}, !- Default Day Schedule Name
  {39697c62-11c5-456d-8b78-3ae0a025cc8f}, !- Summer Design Day Schedule Name
  {0aeae9c2-71b4-4c8e-879b-d08235bc0a21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea42f1e8-56cb-416b-a3f3-311b27e92465}, !- Handle
  0600|2200|AssistedLiving|default|clothing |default, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39697c62-11c5-456d-8b78-3ae0a025cc8f}, !- Handle
  0600|2200|AssistedLiving|default|clothing Summer Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aeae9c2-71b4-4c8e-879b-d08235bc0a21}, !- Handle
  0600|2200|AssistedLiving|default|clothing Winter Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8983012-11b3-4e50-9d8a-59774d5c46fc}, !- Handle
  0600|2200|AssistedLiving|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {2d81f720-16aa-4c85-9874-ac987acb0d53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59349624-43a8-4ad5-8797-d81f7c52ddad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59349624-43a8-4ad5-8797-d81f7c52ddad}, !- Handle
  0600|2200|AssistedLiving|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1ea99a64-010e-41a5-a7ad-cca85de796ad}, !- Handle
  0600|2200|AssistedLiving|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {2d81f720-16aa-4c85-9874-ac987acb0d53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {147273e8-e15b-494f-9f5b-135ecd229017}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {147273e8-e15b-494f-9f5b-135ecd229017}, !- Handle
  0600|2200|AssistedLiving|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {654e1993-e876-4f9c-bc94-e5b4b6865b1b}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|lighting, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  {d60c4109-3ab0-4a57-8317-70c14bc3bfb1}, !- Default Day Schedule Name
  {ea1b70c9-8670-4fc3-b665-cf11cdf34ed2}, !- Summer Design Day Schedule Name
  {ff627d88-378e-4b9a-b88f-de2e8afcc079}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d60c4109-3ab0-4a57-8317-70c14bc3bfb1}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|lighting |default, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ea1b70c9-8670-4fc3-b665-cf11cdf34ed2}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|lighting Summer Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff627d88-378e-4b9a-b88f-de2e8afcc079}, !- Handle
  0600|2200|AssistedLiving|PatCorridor|lighting Winter Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {55871c4c-e8a0-4d98-b42e-7ff26e524f2e}, !- Handle
  0600|2200|AssistedLiving|default|work_eff, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  {9faf07b6-eecb-479f-b1c7-c733ec5a957f}, !- Default Day Schedule Name
  {095f5141-1251-4ff0-842a-48cff8271d1e}, !- Summer Design Day Schedule Name
  {fd3a293d-a97d-446c-933c-8832b67fa6f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9faf07b6-eecb-479f-b1c7-c733ec5a957f}, !- Handle
  0600|2200|AssistedLiving|default|work_eff |default, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {095f5141-1251-4ff0-842a-48cff8271d1e}, !- Handle
  0600|2200|AssistedLiving|default|work_eff Summer Design Day, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd3a293d-a97d-446c-933c-8832b67fa6f2}, !- Handle
  0600|2200|AssistedLiving|default|work_eff Winter Design Day, !- Name
  {de8233a8-749a-416c-b3dc-15019c15374d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dd23030-c7a5-4a5e-8174-0c12d1fc8baf}, !- Handle
  0600|2200|AssistedLiving|default|swh_target_temp, !- Name
  {8fb3e03c-f852-49bf-a199-c9323704a9e1}, !- Schedule Type Limits Name
  {0f3509b2-9dc3-4714-97a8-7a449a446a9e}, !- Default Day Schedule Name
  {93f97e72-71eb-4d34-9378-b9274f5045e2}, !- Summer Design Day Schedule Name
  {f78d14a4-cb62-4308-b503-6ef2f7f834ba}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8fb3e03c-f852-49bf-a199-c9323704a9e1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0f3509b2-9dc3-4714-97a8-7a449a446a9e}, !- Handle
  0600|2200|AssistedLiving|default|swh_target_temp |default, !- Name
  {8fb3e03c-f852-49bf-a199-c9323704a9e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {93f97e72-71eb-4d34-9378-b9274f5045e2}, !- Handle
  0600|2200|AssistedLiving|default|swh_target_temp Summer Design Day, !- Name
  {8fb3e03c-f852-49bf-a199-c9323704a9e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {f78d14a4-cb62-4308-b503-6ef2f7f834ba}, !- Handle
  0600|2200|AssistedLiving|default|swh_target_temp Winter Design Day, !- Name
  {8fb3e03c-f852-49bf-a199-c9323704a9e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dfcc1df-d71f-4772-ba99-99db3cb677b0}, !- Handle
  0600|2200|AssistedLiving|default|hvac,  !- Name
  {c9dc201b-e15d-4be1-a8bd-87a9045bc7ca}, !- Schedule Type Limits Name
  {efba436a-b899-4e46-b0ab-683aef055499}, !- Default Day Schedule Name
  {4b1916b4-521b-4600-bf4f-0a7bf85f4e2f}, !- Summer Design Day Schedule Name
  {f7456dfe-384b-4bda-b032-f573846505ab}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c9dc201b-e15d-4be1-a8bd-87a9045bc7ca}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {efba436a-b899-4e46-b0ab-683aef055499}, !- Handle
  0600|2200|AssistedLiving|default|hvac |default, !- Name
  {c9dc201b-e15d-4be1-a8bd-87a9045bc7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b1916b4-521b-4600-bf4f-0a7bf85f4e2f}, !- Handle
  0600|2200|AssistedLiving|default|hvac Summer Design Day, !- Name
  {c9dc201b-e15d-4be1-a8bd-87a9045bc7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7456dfe-384b-4bda-b032-f573846505ab}, !- Handle
  0600|2200|AssistedLiving|default|hvac Winter Design Day, !- Name
  {c9dc201b-e15d-4be1-a8bd-87a9045bc7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d680d633-8bdc-4e52-bc31-c0cec777f7c2}, !- Handle
  0600|2200|AssistedLiving|default|air_velocity, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  {18e28370-2406-4c54-9491-a338a12c3f8b}, !- Default Day Schedule Name
  {aa2a723f-eee3-48b2-94af-1fd5736c8eab}, !- Summer Design Day Schedule Name
  {53a02343-50ef-481e-9e02-1a26dba4cddf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18e28370-2406-4c54-9491-a338a12c3f8b}, !- Handle
  0600|2200|AssistedLiving|default|air_velocity |default, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {aa2a723f-eee3-48b2-94af-1fd5736c8eab}, !- Handle
  0600|2200|AssistedLiving|default|air_velocity Summer Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {53a02343-50ef-481e-9e02-1a26dba4cddf}, !- Handle
  0600|2200|AssistedLiving|default|air_velocity Winter Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9a1671c-aad4-4420-9e96-fcadaad17a15}, !- Handle
  0600|2200|AssistedLiving|default|thermal_ctrl, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  {e164fd53-6728-4140-bbc2-9aa7f830d07e}, !- Default Day Schedule Name
  {7a8d5475-a46d-4fde-922f-bd2b8d02d6f9}, !- Summer Design Day Schedule Name
  {d5ed44ee-2da6-4dfc-82df-8c68e49a2454}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e164fd53-6728-4140-bbc2-9aa7f830d07e}, !- Handle
  0600|2200|AssistedLiving|default|thermal_ctrl |default, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a8d5475-a46d-4fde-922f-bd2b8d02d6f9}, !- Handle
  0600|2200|AssistedLiving|default|thermal_ctrl Summer Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5ed44ee-2da6-4dfc-82df-8c68e49a2454}, !- Handle
  0600|2200|AssistedLiving|default|thermal_ctrl Winter Design Day, !- Name
  {4bd512a4-4a93-4daa-9550-f77a40b1881a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ababf5c3-ee8c-420c-857f-f6b3c6c0f7c7}, !- Handle
  0600|2200|AssistedLiving|PatRoom|lighting, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  {3d1d30b5-e874-493d-9c35-f233db4fed2b}, !- Default Day Schedule Name
  {bd739339-5db4-490e-bf91-913783289024}, !- Summer Design Day Schedule Name
  {43a2c0e4-cbb5-44d7-bf0f-d1be13080f6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d1d30b5-e874-493d-9c35-f233db4fed2b}, !- Handle
  0600|2200|AssistedLiving|PatRoom|lighting |default, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {bd739339-5db4-490e-bf91-913783289024}, !- Handle
  0600|2200|AssistedLiving|PatRoom|lighting Summer Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43a2c0e4-cbb5-44d7-bf0f-d1be13080f6b}, !- Handle
  0600|2200|AssistedLiving|PatRoom|lighting Winter Design Day, !- Name
  {f3ae6ba6-5146-4701-a6ba-a5f4fc8f559b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b406faaa-c05d-4a5e-a87a-d6304d0aac4a}, !- Handle
  0600|2200|AssistedLiving|Kitchen|clg_setpoint, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  {a01369f4-0d9b-4ec1-b927-ce5b47d43435}, !- Default Day Schedule Name
  {cf52a93d-c20c-4c3d-b9e1-ba429bc073c0}, !- Summer Design Day Schedule Name
  {6e731eb3-5da7-4506-b2b0-a5fd0aa630a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a01369f4-0d9b-4ec1-b927-ce5b47d43435}, !- Handle
  0600|2200|AssistedLiving|Kitchen|clg_setpoint |default, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {cf52a93d-c20c-4c3d-b9e1-ba429bc073c0}, !- Handle
  0600|2200|AssistedLiving|Kitchen|clg_setpoint Summer Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {6e731eb3-5da7-4506-b2b0-a5fd0aa630a4}, !- Handle
  0600|2200|AssistedLiving|Kitchen|clg_setpoint Winter Design Day, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {36c27c63-877a-4202-9478-61f42340abae}, !- Handle
  0600|2200|AssistedLiving|Kitchen|clg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {b406faaa-c05d-4a5e-a87a-d6304d0aac4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1eb695a5-9226-49a9-8cd3-405bdcf159b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eb695a5-9226-49a9-8cd3-405bdcf159b0}, !- Handle
  0600|2200|AssistedLiving|Kitchen|clg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {846b3687-4841-4a15-9528-c35a10360c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:DefaultScheduleSet,
  {52231d2a-adeb-48a4-9d29-e3ce1365751c}, !- Handle
  AssistedLiving|Kitchen|DOE Ref 2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {291c88cc-5d01-478c-854a-a1ab28666346}, !- Number of People Schedule Name
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- People Activity Level Schedule Name
  {95f3bc49-b3bc-434b-bf8b-2ec4f7abb7fc}, !- Lighting Schedule Name
  {d82bd5fe-b51a-464b-a44a-2e85cc479477}, !- Electric Equipment Schedule Name
  {c4d2b6f8-e5f8-4b25-b6a1-2b46d27e9447}, !- Gas Equipment Schedule Name
  {799193a6-26b3-4fe0-a1fd-fe4c663153d3}, !- Hot Water Equipment Schedule Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e6674f16-9d1d-4df1-b9a4-92183115ef32}, !- Handle
  PatCorridor|PeopleDef,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ba27d3c-e25e-4958-893d-a010c476ada5}, !- Handle
  PatCorridor|PeopleInst,                 !- Name
  {e6674f16-9d1d-4df1-b9a4-92183115ef32}, !- People Definition Name
  {3858ed0d-4150-471b-8f80-c829395c7541}, !- Space or SpaceType Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Number of People Schedule Name
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.333333333333333;                      !- Multiplier

OS:People:Definition,
  {374a77f2-44dc-469e-9204-08abfb4f0cbf}, !- Handle
  PatRoom|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5dfc47d-36a0-41b0-8389-270231e378c4}, !- Handle
  PatRoom|PeopleInst,                     !- Name
  {374a77f2-44dc-469e-9204-08abfb4f0cbf}, !- People Definition Name
  {3858ed0d-4150-471b-8f80-c829395c7541}, !- Space or SpaceType Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Number of People Schedule Name
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.666666666666667;                      !- Multiplier

OS:People:Definition,
  {f5ce523c-2327-4bf6-ba46-f782513b5372}, !- Handle
  Kitchen|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {01ab0ad2-bab8-462f-982b-187e25ee0260}, !- Handle
  Kitchen|PeopleInst,                     !- Name
  {f5ce523c-2327-4bf6-ba46-f782513b5372}, !- People Definition Name
  {538d1219-3add-4d34-8350-20b261715fa3}; !- Space or SpaceType Name

OS:People:Definition,
  {e9dd178f-5584-441f-9a70-a9cbcede78ce}, !- Handle
  Dining|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e6beba30-78eb-4734-bf0c-4276e392484e}, !- Handle
  Dining|PeopleInst,                      !- Name
  {e9dd178f-5584-441f-9a70-a9cbcede78ce}, !- People Definition Name
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Space or SpaceType Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Number of People Schedule Name
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.461538461538462;                      !- Multiplier

OS:People:Definition,
  {0ef9f134-b882-4df9-8de6-fcb423f97877}, !- Handle
  Lobby|PeopleDef,                        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd9f4939-0370-4434-819a-a9be7522a07a}, !- Handle
  Lobby|PeopleInst,                       !- Name
  {0ef9f134-b882-4df9-8de6-fcb423f97877}, !- People Definition Name
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Space or SpaceType Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Number of People Schedule Name
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.230769230769231;                      !- Multiplier

OS:People:Definition,
  {75c03ec7-17fc-48f3-a082-5f8b4aed1094}, !- Handle
  NurseStn|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {36b4ca21-8179-42a1-91f3-4050de45ae52}, !- Handle
  NurseStn|PeopleInst,                    !- Name
  {75c03ec7-17fc-48f3-a082-5f8b4aed1094}, !- People Definition Name
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Space or SpaceType Name
  {2e1da380-638e-434b-bbd4-0170e4eae5f4}, !- Number of People Schedule Name
  {1260f762-acdf-4572-bbd6-5f634e39fda4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.307692307692308;                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {12196585-c617-4beb-8890-7d2f8ed83796}, !- Handle
  AssistedLiving|BlendPat|DOE Ref 2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  8.46666666666667e-05,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1.33333333333333,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {46f192ef-344d-40e6-b103-30ba653b6478}, !- Handle
  AssistedLiving|Kitchen|DOE Ref 2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0f59a72d-5b7f-4073-9679-36535edc31c1}, !- Handle
  AssistedLiving|BlendCom|DOE Ref 2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00836657510462848,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ad671e0-5ef2-4efb-8560-78d9cc132b65}, !- Handle
  PatCorridor|Infiltration,               !- Name
  {3858ed0d-4150-471b-8f80-c829395c7541}, !- Space or SpaceType Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000100753333333333,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {541a1338-5267-48e3-bdad-db2554d1cc17}, !- Handle
  PatRoom|Infiltration,                   !- Name
  {3858ed0d-4150-471b-8f80-c829395c7541}, !- Space or SpaceType Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000201506666666667,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b814627e-d3ea-4c56-aea9-93d1c5ed4c44}, !- Handle
  Kitchen|Infiltration,                   !- Name
  {538d1219-3add-4d34-8350-20b261715fa3}, !- Space or SpaceType Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c1854c0-2b6a-4833-8567-17a39e15ce25}, !- Handle
  Dining|Infiltration,                    !- Name
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Space or SpaceType Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000139504615384615,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a17b08c-203e-45a6-a53b-f63ec9baab10}, !- Handle
  Lobby|Infiltration,                     !- Name
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Space or SpaceType Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.97523076923077e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c57e2b1-7a6e-4db9-a5e2-77bcc3d85865}, !- Handle
  NurseStn|Infiltration,                  !- Name
  {59b3ae2b-d3ab-44d7-a11d-4249c969d02a}, !- Space or SpaceType Name
  {1cd5e930-0208-4533-8994-979c144909d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.3003076923077e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {2c8b97b8-eab0-4234-9bd8-afd455288104}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AssistedLiving, !- Name
  {51a49231-e409-48f8-afd8-52944c9c77f7}, !- Default Exterior Surface Constructions Name
  {9c1445b4-ca44-4e77-bf63-8e8b359f1ae7}, !- Default Interior Surface Constructions Name
  {a51eaa2a-ebd2-4a96-bcb6-582883977f94}, !- Default Ground Contact Surface Constructions Name
  {6339d5af-5b65-40c9-a016-fce8b7c36420}, !- Default Exterior SubSurface Constructions Name
  {5e87d893-244a-472a-8736-f152cdf3f022}, !- Default Interior SubSurface Constructions Name
  {f7d57f55-f547-49b3-b0f5-4166b1492084}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {51a49231-e409-48f8-afd8-52944c9c77f7}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AssistedLiving|ext_surf, !- Name
  {dcfdd8b2-9ca1-4c76-a540-16359189f2ed}, !- Floor Construction Name
  {d3a05226-3570-4b9f-b1d5-7b202f38ac8d}, !- Wall Construction Name
  {572967b3-56b3-419d-9fe3-f56fc5e5edd9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9c1445b4-ca44-4e77-bf63-8e8b359f1ae7}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AssistedLiving|int_surf, !- Name
  {981d04c8-c1f3-4475-ac7a-a87cd4fbcced}, !- Floor Construction Name
  {925f5bc8-0883-435b-8c7c-eef428df70ef}, !- Wall Construction Name
  {e8bb5ccf-5386-4716-9319-030154dc32e2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a51eaa2a-ebd2-4a96-bcb6-582883977f94}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AssistedLiving|ground_surf, !- Name
  {dcfdd8b2-9ca1-4c76-a540-16359189f2ed}, !- Floor Construction Name
  {dcfdd8b2-9ca1-4c76-a540-16359189f2ed}, !- Wall Construction Name
  {dcfdd8b2-9ca1-4c76-a540-16359189f2ed}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6339d5af-5b65-40c9-a016-fce8b7c36420}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AssistedLiving|ext_sub, !- Name
  {1f6ee6ca-6d61-4d49-833b-21df16b1c4e7}, !- Fixed Window Construction Name
  {1f6ee6ca-6d61-4d49-833b-21df16b1c4e7}, !- Operable Window Construction Name
  {6a97a161-389e-4053-ad57-3bcb9e764bac}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {1ed51dae-05c9-4c68-8cbc-b29e4f301ff9}, !- Overhead Door Construction Name
  {b41d0dd9-88c9-462a-b068-9da7dfcd765d}, !- Skylight Construction Name
  {bf62dbeb-66bb-4233-958b-8bdb56cd4466}, !- Tubular Daylight Dome Construction Name
  {bf62dbeb-66bb-4233-958b-8bdb56cd4466}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5e87d893-244a-472a-8736-f152cdf3f022}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AssistedLiving|int_sub, !- Name
  {bf62dbeb-66bb-4233-958b-8bdb56cd4466}, !- Fixed Window Construction Name
  {bf62dbeb-66bb-4233-958b-8bdb56cd4466}, !- Operable Window Construction Name
  {1f53bc6e-02c3-45b8-aef7-914f0827875a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d3a05226-3570-4b9f-b1d5-7b202f38ac8d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {f52a937c-8fde-440f-b902-7e4d21d95cd1}, !- Layer 1
  {e30e6de4-2225-4b1d-a4a3-1266ef8d2f7e}, !- Layer 2
  {9a3f6dd9-3358-4af0-b849-7cc0797469a5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e23a4ca-4c53-4440-95cb-e90ac50772d8}, !- Handle
  {d3a05226-3570-4b9f-b1d5-7b202f38ac8d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {f52a937c-8fde-440f-b902-7e4d21d95cd1}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {e30e6de4-2225-4b1d-a4a3-1266ef8d2f7e}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9a3f6dd9-3358-4af0-b849-7cc0797469a5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {dcfdd8b2-9ca1-4c76-a540-16359189f2ed}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {825d6dc2-4d76-4057-940c-24bc38e5ca0f}, !- Layer 1
  {56c66158-a7fb-4b85-ae15-7922acf446e4}; !- Layer 2

OS:StandardsInformation:Construction,
  {e82145a0-49c1-4446-af5b-bdb4c6a37fa4}, !- Handle
  {dcfdd8b2-9ca1-4c76-a540-16359189f2ed}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {825d6dc2-4d76-4057-940c-24bc38e5ca0f}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {56c66158-a7fb-4b85-ae15-7922acf446e4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {572967b3-56b3-419d-9fe3-f56fc5e5edd9}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {ab7539ab-6aaa-450b-8d99-3e2f81b294da}, !- Layer 1
  {fbadbac1-291e-4371-bd29-5deb838196ff}, !- Layer 2
  {ffa4b93b-ddc1-45bd-a570-9a17ef4b7de6}; !- Layer 3

OS:StandardsInformation:Construction,
  {0d548331-6ea9-4351-9be9-e173e25cc321}, !- Handle
  {572967b3-56b3-419d-9fe3-f56fc5e5edd9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ab7539ab-6aaa-450b-8d99-3e2f81b294da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fbadbac1-291e-4371-bd29-5deb838196ff}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ffa4b93b-ddc1-45bd-a570-9a17ef4b7de6}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {925f5bc8-0883-435b-8c7c-eef428df70ef}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {e7127663-d853-4ca1-bf79-a487d71d316b}, !- Layer 1
  {d30b9008-bcd2-4109-83fb-631d9d1334e6}, !- Layer 2
  {e7127663-d853-4ca1-bf79-a487d71d316b}; !- Layer 3

OS:StandardsInformation:Construction,
  {14aec842-fec0-4c24-a6a5-69f69c98d911}, !- Handle
  {925f5bc8-0883-435b-8c7c-eef428df70ef}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e7127663-d853-4ca1-bf79-a487d71d316b}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {d30b9008-bcd2-4109-83fb-631d9d1334e6}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {981d04c8-c1f3-4475-ac7a-a87cd4fbcced}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {12444551-ba6c-4a7c-be03-a3c1ffaba461}, !- Layer 1
  {f3bc7fc8-cfda-4b9f-bf93-12d16fe798fc}, !- Layer 2
  {1d57bd54-a36b-4187-a32b-17d6e074bbd5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ba4b5c49-c81b-4652-b9ce-c3ac3e6e7aa5}, !- Handle
  {981d04c8-c1f3-4475-ac7a-a87cd4fbcced}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12444551-ba6c-4a7c-be03-a3c1ffaba461}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {f3bc7fc8-cfda-4b9f-bf93-12d16fe798fc}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {1d57bd54-a36b-4187-a32b-17d6e074bbd5}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e8bb5ccf-5386-4716-9319-030154dc32e2}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {1d57bd54-a36b-4187-a32b-17d6e074bbd5}, !- Layer 1
  {f3bc7fc8-cfda-4b9f-bf93-12d16fe798fc}, !- Layer 2
  {12444551-ba6c-4a7c-be03-a3c1ffaba461}; !- Layer 3

OS:StandardsInformation:Construction,
  {001a7645-5558-47c4-ae39-31c242f51107}, !- Handle
  {e8bb5ccf-5386-4716-9319-030154dc32e2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1f6ee6ca-6d61-4d49-833b-21df16b1c4e7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {7d768498-e3e2-4309-b106-c11cbc977067}; !- Layer 1

OS:StandardsInformation:Construction,
  {2cd0d936-19f7-43fa-b50f-b54560c98b76}, !- Handle
  {1f6ee6ca-6d61-4d49-833b-21df16b1c4e7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7d768498-e3e2-4309-b106-c11cbc977067}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {6a97a161-389e-4053-ad57-3bcb9e764bac}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5ef9ff2e-fff4-4f2c-9092-32733be4fa95}, !- Layer 1
  {8e423b8b-92ae-4ebe-bba4-678db967113a}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd37e19b-101c-429f-8ccf-e396ff6ee983}, !- Handle
  {6a97a161-389e-4053-ad57-3bcb9e764bac}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5ef9ff2e-fff4-4f2c-9092-32733be4fa95}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e423b8b-92ae-4ebe-bba4-678db967113a}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {1ed51dae-05c9-4c68-8cbc-b29e4f301ff9}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {5ef9ff2e-fff4-4f2c-9092-32733be4fa95}, !- Layer 1
  {ebe8208e-b8c2-431b-ade4-5f0b53961b40}; !- Layer 2

OS:StandardsInformation:Construction,
  {cfa19195-5ea5-4f30-97f4-2580dcc06c60}, !- Handle
  {1ed51dae-05c9-4c68-8cbc-b29e4f301ff9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {ebe8208e-b8c2-431b-ade4-5f0b53961b40}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {b41d0dd9-88c9-462a-b068-9da7dfcd765d}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {dadf7cfa-5fcc-49fe-98e6-5bedc9c20a11}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d748d6d-ea12-4fb8-bd9c-f010d7794099}, !- Handle
  {b41d0dd9-88c9-462a-b068-9da7dfcd765d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {dadf7cfa-5fcc-49fe-98e6-5bedc9c20a11}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {bf62dbeb-66bb-4233-958b-8bdb56cd4466}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {44b4c947-98fa-4ccb-8582-87fa2133b32b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b731a9f7-807c-4c48-86c2-05e3a3b68b45}, !- Handle
  {bf62dbeb-66bb-4233-958b-8bdb56cd4466}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {44b4c947-98fa-4ccb-8582-87fa2133b32b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1f53bc6e-02c3-45b8-aef7-914f0827875a}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f4427864-bee4-4b99-b921-45e2a5f64c89}; !- Layer 1

OS:StandardsInformation:Construction,
  {04ae22c7-8040-405e-90c3-a1dae5a32175}, !- Handle
  {1f53bc6e-02c3-45b8-aef7-914f0827875a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f4427864-bee4-4b99-b921-45e2a5f64c89}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f7d57f55-f547-49b3-b0f5-4166b1492084}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f4427864-bee4-4b99-b921-45e2a5f64c89}; !- Layer 1

OS:StandardsInformation:Construction,
  {0763ea2d-d69a-4fff-9986-e43497587796}, !- Handle
  {f7d57f55-f547-49b3-b0f5-4166b1492084}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

