
OS:Version,
  {ad55b10b-c926-420b-95c9-5ecca194ced8}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {3acc61d1-b4c5-4cb6-82db-9478401f5e76}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  AutoSales;                              !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Handle
  AutoSales|BlendFront|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {bfab6da0-5673-4aa4-9042-8035aeb7a416}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd33b1c7-00b3-44f4-873e-0a03cb31dc37}, !- Group Rendering Name
  {1b15cb74-2337-46c3-b09a-8405293e74dc}, !- Design Specification Outdoor Air Object Name
  AutoSales,                              !- Standards Building Type
  BlendFront;                             !- Standards Space Type

OS:Rendering:Color,
  {fd33b1c7-00b3-44f4-873e-0a03cb31dc37}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ed0f11af-ea95-47da-b6fc-e2fab6f75dff}, !- Handle
  AutoSales|Garage|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {bfab6da0-5673-4aa4-9042-8035aeb7a416}, !- Default Construction Set Name
  {f8aac1cb-f6ee-48f8-b37c-99b058a38b4a}, !- Default Schedule Set Name
  {a3005b50-f805-45e1-a57f-d64366742c7a}, !- Group Rendering Name
  {e23dbb8a-dd12-4a97-bad0-92be0c7d3e3b}, !- Design Specification Outdoor Air Object Name
  AutoSales,                              !- Standards Building Type
  Garage;                                 !- Standards Space Type

OS:Rendering:Color,
  {a3005b50-f805-45e1-a57f-d64366742c7a}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9dd0355f-2f8a-4032-90ab-822d526f8aab}, !- Handle
  AutoSales|Restroom|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {bfab6da0-5673-4aa4-9042-8035aeb7a416}, !- Default Construction Set Name
  {670b435c-cec0-40ba-831a-526be6a10d86}, !- Default Schedule Set Name
  {1de6e974-9432-4b3c-bea5-04c3ff84619b}, !- Group Rendering Name
  {fae9e237-3eaf-412c-8406-32fdafec4590}, !- Design Specification Outdoor Air Object Name
  AutoSales,                              !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {1de6e974-9432-4b3c-bea5-04c3ff84619b}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c38cdcd2-b288-4325-90bf-cec146024c37}, !- Handle
  0900|2000|AutoSales|default|hoo,        !- Name
  {5dde51c3-6a5c-4d7d-8ffa-1c86a1c09b73}, !- Schedule Type Limits Name
  {20ffa436-d34f-4988-82a5-947554d2483d}, !- Default Day Schedule Name
  {90f02366-6207-49bc-a2a7-244550390c97}, !- Summer Design Day Schedule Name
  {845bfc74-0ecf-4a21-89ed-45c7632fe9a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20ffa436-d34f-4988-82a5-947554d2483d}, !- Handle
  0900|2000|AutoSales|default|hoo Schedule Week Day, !- Name
  {5dde51c3-6a5c-4d7d-8ffa-1c86a1c09b73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4ec82eb-981b-4cd0-8b4e-e611598886b6}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {845bfc74-0ecf-4a21-89ed-45c7632fe9a0}, !- Handle
  0900|2000|AutoSales|default|hoo Winter Design Day, !- Name
  {5dde51c3-6a5c-4d7d-8ffa-1c86a1c09b73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13c3ff52-e9cb-4df9-9704-3ebf2a53edbb}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90f02366-6207-49bc-a2a7-244550390c97}, !- Handle
  0900|2000|AutoSales|default|hoo Summer Design Day, !- Name
  {5dde51c3-6a5c-4d7d-8ffa-1c86a1c09b73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {3acc61d1-b4c5-4cb6-82db-9478401f5e76}, !- Handle
  Building Hours of Operation,            !- Name
  {c38cdcd2-b288-4325-90bf-cec146024c37}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {5dde51c3-6a5c-4d7d-8ffa-1c86a1c09b73}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {a1fbe0eb-ccb5-40e3-bbd7-22cc8b369983}, !- Handle
  0900|2000|AutoSales|default|lighting,   !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  {8504a265-46e6-437e-954b-14e9c677c92e}, !- Default Day Schedule Name
  {78b94c5e-c123-4a7a-b9b4-704835193a4c}, !- Summer Design Day Schedule Name
  {f1df4000-1068-4206-82a8-e7217af0f1b9}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8504a265-46e6-437e-954b-14e9c677c92e}, !- Handle
  0900|2000|AutoSales|default|lighting |default, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  30,                                     !- Minute 11
  0.58,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.48,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  30,                                     !- Minute 13
  0.37,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  30,                                     !- Minute 15
  0.16,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Day,
  {78b94c5e-c123-4a7a-b9b4-704835193a4c}, !- Handle
  0900|2000|AutoSales|default|lighting Summer Design Day, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  30,                                     !- Minute 8
  0.16,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f1df4000-1068-4206-82a8-e7217af0f1b9}, !- Handle
  0900|2000|AutoSales|default|lighting Winter Design Day, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8721ef8d-8341-46ba-ae93-98efadbd5df4}, !- Handle
  0900|2000|AutoSales|default|lighting |1/1-12/31|Sun Rule, !- Name
  {a1fbe0eb-ccb5-40e3-bbd7-22cc8b369983}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f11394d-9879-457a-9e49-530f048480d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f11394d-9879-457a-9e49-530f048480d1}, !- Handle
  0900|2000|AutoSales|default|lighting |1/1-12/31|Sun, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {222c8fc0-9cad-4c18-bc4e-96ea3616138f}, !- Handle
  0900|2000|AutoSales|default|lighting |1/1-12/31|Sat Rule, !- Name
  {a1fbe0eb-ccb5-40e3-bbd7-22cc8b369983}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59746c02-5a82-4214-8640-4d5b7ccf2e0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59746c02-5a82-4214-8640-4d5b7ccf2e0b}, !- Handle
  0900|2000|AutoSales|default|lighting |1/1-12/31|Sat, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  30,                                     !- Minute 6
  0.44,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  30,                                     !- Minute 8
  0.33,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.16,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:Schedule:Ruleset,
  {4b91f3a0-1f7b-4300-b3c4-a4f7a88dcdf7}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  {8d2c6e93-91b7-46d2-9a41-8dafd57bc0a6}, !- Default Day Schedule Name
  {8bfa8728-1c0d-4b29-9839-360d440ecd16}, !- Summer Design Day Schedule Name
  {27931988-a6db-4b0d-9649-886be3210272}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8d2c6e93-91b7-46d2-9a41-8dafd57bc0a6}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint |default, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {8bfa8728-1c0d-4b29-9839-360d440ecd16}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint Summer Design Day, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {27931988-a6db-4b0d-9649-886be3210272}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint Winter Design Day, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {78ee744b-1723-4bc3-b2f3-390d76a49061}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint |1/1-12/31|Sun Rule, !- Name
  {4b91f3a0-1f7b-4300-b3c4-a4f7a88dcdf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15e97ca4-27af-43db-ae47-859cc86f5825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15e97ca4-27af-43db-ae47-859cc86f5825}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint |1/1-12/31|Sun, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1be93eca-59f5-4669-8248-b093f6315abb}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint |1/1-12/31|Sat Rule, !- Name
  {4b91f3a0-1f7b-4300-b3c4-a4f7a88dcdf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea70ef94-17e2-4c82-b2f4-6f3ba2ec9112}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea70ef94-17e2-4c82-b2f4-6f3ba2ec9112}, !- Handle
  0900|2000|AutoSales|Garage|htg_setpoint |1/1-12/31|Sat, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {21ba0a7d-6e33-4c03-9706-424b231137f7}, !- Handle
  0900|2000|AutoSales|Corridor|occ,       !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  {8bfdbf46-1a44-4c72-9028-7d14b405c64f}, !- Default Day Schedule Name
  {504f09da-1d6e-42f9-bd94-f0198640123c}, !- Summer Design Day Schedule Name
  {99e0d97f-eec3-487a-b0a4-d3b9efff9c47}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8bfdbf46-1a44-4c72-9028-7d14b405c64f}, !- Handle
  0900|2000|AutoSales|Corridor|occ |default, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  30,                                     !- Minute 11
  0.43,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {504f09da-1d6e-42f9-bd94-f0198640123c}, !- Handle
  0900|2000|AutoSales|Corridor|occ Summer Design Day, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {99e0d97f-eec3-487a-b0a4-d3b9efff9c47}, !- Handle
  0900|2000|AutoSales|Corridor|occ Winter Design Day, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d47bad5c-0ad1-4b93-bc96-d157c644542b}, !- Handle
  0900|2000|AutoSales|Corridor|occ |1/1-12/31|Sun Rule, !- Name
  {21ba0a7d-6e33-4c03-9706-424b231137f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00faccb2-250b-4b6c-9575-03dcd1d7c6f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00faccb2-250b-4b6c-9575-03dcd1d7c6f8}, !- Handle
  0900|2000|AutoSales|Corridor|occ |1/1-12/31|Sun, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fffa8c0-7635-406b-a8cc-c0291f13f39f}, !- Handle
  0900|2000|AutoSales|Corridor|occ |1/1-12/31|Sat Rule, !- Name
  {21ba0a7d-6e33-4c03-9706-424b231137f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec2b32f3-22e8-4b94-bce0-2fd78d99dbf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec2b32f3-22e8-4b94-bce0-2fd78d99dbf6}, !- Handle
  0900|2000|AutoSales|Corridor|occ |1/1-12/31|Sat, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {16a8432c-a88b-488e-8d6f-308ad063f0d3}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ,     !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  {8f8e2830-1e2a-44f3-ac5a-fe5176d293bc}, !- Default Day Schedule Name
  {a71def91-fbfd-4963-8678-969ff039d560}, !- Summer Design Day Schedule Name
  {d0bb8aed-f45c-4610-9286-9922161bcaa1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f8e2830-1e2a-44f3-ac5a-fe5176d293bc}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ |default, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  30,                                     !- Minute 11
  0.64,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.43,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  30,                                     !- Minute 13
  0.21,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {a71def91-fbfd-4963-8678-969ff039d560}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ Summer Design Day, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  21,                                     !- Hour 8
  30,                                     !- Minute 8
  0.21,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {d0bb8aed-f45c-4610-9286-9922161bcaa1}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ Winter Design Day, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0b172d4-200a-417b-9592-7d40e54c1207}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ |1/1-12/31|Sun Rule, !- Name
  {16a8432c-a88b-488e-8d6f-308ad063f0d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {920a8f72-d468-4a11-a9e9-656021ff93ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {920a8f72-d468-4a11-a9e9-656021ff93ab}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ |1/1-12/31|Sun, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0662ea6-5894-4182-b64c-45fb13980eaf}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ |1/1-12/31|Sat Rule, !- Name
  {16a8432c-a88b-488e-8d6f-308ad063f0d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54efba21-cecd-4082-8556-d16713850cfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54efba21-cecd-4082-8556-d16713850cfb}, !- Handle
  0900|2000|AutoSales|OpenOffice|occ |1/1-12/31|Sat, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {68c1d26a-266f-48b3-8f6b-2260247a4c34}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  {ad9e590f-e4b0-4b17-9021-1da8fc3b27b6}, !- Default Day Schedule Name
  {f5bf79bd-b846-418b-9400-adeb45ec4a51}, !- Summer Design Day Schedule Name
  {80924434-8b0c-4c67-8580-f269b0813a2a}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ad9e590f-e4b0-4b17-9021-1da8fc3b27b6}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint |default, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {f5bf79bd-b846-418b-9400-adeb45ec4a51}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint Summer Design Day, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {80924434-8b0c-4c67-8580-f269b0813a2a}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint Winter Design Day, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3aff4a8e-f19d-41a7-9e2b-c99443f7dddd}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint |1/1-12/31|Sun Rule, !- Name
  {68c1d26a-266f-48b3-8f6b-2260247a4c34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ae0951a-07a1-41da-bc6b-88726f81bbbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ae0951a-07a1-41da-bc6b-88726f81bbbe}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint |1/1-12/31|Sun, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {49252034-de2e-4064-9439-60e3b5ddad19}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint |1/1-12/31|Sat Rule, !- Name
  {68c1d26a-266f-48b3-8f6b-2260247a4c34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2307b884-6e31-4db5-9a3f-31a9cccb60b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2307b884-6e31-4db5-9a3f-31a9cccb60b4}, !- Handle
  0900|2000|AutoSales|Garage|clg_setpoint |1/1-12/31|Sat, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0eaf2b88-536e-4d62-ad01-9b07a9d63bed}, !- Handle
  0900|2000|AutoSales|default|rh,         !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  {d6511fed-d85d-4ac3-b845-02444b4f09ce}, !- Default Day Schedule Name
  {20ae0b25-7159-44fe-bb14-fcb837afdf71}, !- Summer Design Day Schedule Name
  {10b20980-3b22-4fdd-a19f-151aff57dd49}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d6511fed-d85d-4ac3-b845-02444b4f09ce}, !- Handle
  0900|2000|AutoSales|default|rh |default, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {20ae0b25-7159-44fe-bb14-fcb837afdf71}, !- Handle
  0900|2000|AutoSales|default|rh Summer Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {10b20980-3b22-4fdd-a19f-151aff57dd49}, !- Handle
  0900|2000|AutoSales|default|rh Winter Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f73b204b-2143-445f-b10e-eafea50aedb7}, !- Handle
  0900|2000|AutoSales|default|occ,        !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  {65881826-7e80-49c3-ba03-8f4ba6126a94}, !- Default Day Schedule Name
  {4d93ae06-f955-4efb-bdc1-57b079715caf}, !- Summer Design Day Schedule Name
  {779bad0e-0ce1-4b28-9851-8dfc310a6b3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65881826-7e80-49c3-ba03-8f4ba6126a94}, !- Handle
  0900|2000|AutoSales|default|occ |default, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {4d93ae06-f955-4efb-bdc1-57b079715caf}, !- Handle
  0900|2000|AutoSales|default|occ Summer Design Day, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {779bad0e-0ce1-4b28-9851-8dfc310a6b3c}, !- Handle
  0900|2000|AutoSales|default|occ Winter Design Day, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebf0ebb2-08ff-458f-bf16-e81171f2e962}, !- Handle
  0900|2000|AutoSales|default|occ |1/1-12/31|Sun Rule, !- Name
  {f73b204b-2143-445f-b10e-eafea50aedb7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bab41f95-1372-42eb-b7e7-c494ea4fec7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bab41f95-1372-42eb-b7e7-c494ea4fec7b}, !- Handle
  0900|2000|AutoSales|default|occ |1/1-12/31|Sun, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2273dc77-b3c7-4ae9-abf2-9005827b9346}, !- Handle
  0900|2000|AutoSales|default|occ |1/1-12/31|Sat Rule, !- Name
  {f73b204b-2143-445f-b10e-eafea50aedb7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39e4b5d9-8ca7-44d3-b92d-396bbe3e9ff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39e4b5d9-8ca7-44d3-b92d-396bbe3e9ff4}, !- Handle
  0900|2000|AutoSales|default|occ |1/1-12/31|Sat, !- Name
  {359a71a7-6fac-4e07-88a0-095bac55218c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  30,                                     !- Minute 8
  0.22,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.09,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  30,                                     !- Minute 14
  0.03,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Ruleset,
  {99445fca-4d7b-4719-8851-8cf67c1cd122}, !- Handle
  0900|2000|AutoSales|default|hvac,       !- Name
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Schedule Type Limits Name
  {5d01a777-2ade-4ba6-a248-dbc68cd9a53d}, !- Default Day Schedule Name
  {09f25b9b-e4a9-4a9b-866b-bec0f0ab3a9f}, !- Summer Design Day Schedule Name
  {cf6cbfdf-ff2b-4d7c-a9a2-25b6918c64fd}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {5d01a777-2ade-4ba6-a248-dbc68cd9a53d}, !- Handle
  0900|2000|AutoSales|default|hvac |default, !- Name
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09f25b9b-e4a9-4a9b-866b-bec0f0ab3a9f}, !- Handle
  0900|2000|AutoSales|default|hvac Summer Design Day, !- Name
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cf6cbfdf-ff2b-4d7c-a9a2-25b6918c64fd}, !- Handle
  0900|2000|AutoSales|default|hvac Winter Design Day, !- Name
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ad232a4-5a0f-492a-b1f1-34ab14d28573}, !- Handle
  0900|2000|AutoSales|default|hvac |1/1-12/31|Sun Rule, !- Name
  {99445fca-4d7b-4719-8851-8cf67c1cd122}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91b0cb08-bc7e-4382-b8d3-e0598432a752}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91b0cb08-bc7e-4382-b8d3-e0598432a752}, !- Handle
  0900|2000|AutoSales|default|hvac |1/1-12/31|Sun, !- Name
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27ca7787-c751-419e-8fa7-2c4b8ceb9603}, !- Handle
  0900|2000|AutoSales|default|hvac |1/1-12/31|Sat Rule, !- Name
  {99445fca-4d7b-4719-8851-8cf67c1cd122}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {344a2015-66c0-40a7-8f6a-d65b86f28121}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {344a2015-66c0-40a7-8f6a-d65b86f28121}, !- Handle
  0900|2000|AutoSales|default|hvac |1/1-12/31|Sat, !- Name
  {a33090cf-177a-4c08-a314-ccf96126674d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d9d8906f-c7cb-4231-89d0-680c2e309389}, !- Handle
  0900|2000|AutoSales|default|clothing,   !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  {fe136075-c7e2-4dcf-8536-4d4ddeb890ac}, !- Default Day Schedule Name
  {c632d972-436c-4efb-90e4-aac2a93b1118}, !- Summer Design Day Schedule Name
  {7a5f59eb-6366-4a4e-b7d4-10b39b1e2f7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe136075-c7e2-4dcf-8536-4d4ddeb890ac}, !- Handle
  0900|2000|AutoSales|default|clothing |default, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c632d972-436c-4efb-90e4-aac2a93b1118}, !- Handle
  0900|2000|AutoSales|default|clothing Summer Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7a5f59eb-6366-4a4e-b7d4-10b39b1e2f7b}, !- Handle
  0900|2000|AutoSales|default|clothing Winter Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {31416ebe-3e32-460b-8426-ba033696f5df}, !- Handle
  0900|2000|AutoSales|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {d9d8906f-c7cb-4231-89d0-680c2e309389}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da55a87f-1555-44de-a0d8-c8167becffc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da55a87f-1555-44de-a0d8-c8167becffc8}, !- Handle
  0900|2000|AutoSales|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c99bdef3-fcad-4d4f-9dee-b9a11f503757}, !- Handle
  0900|2000|AutoSales|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {d9d8906f-c7cb-4231-89d0-680c2e309389}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c271dda-d3d2-4594-abe6-a5d6a4856aaa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c271dda-d3d2-4594-abe6-a5d6a4856aaa}, !- Handle
  0900|2000|AutoSales|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.3;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b91580bd-6c88-49fd-98f0-2ebbcb2e746a}, !- Handle
  0900|2000|AutoSales|default|swh,        !- Name
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Schedule Type Limits Name
  {57e616cc-f3d5-4b07-9bd9-935fd9a10903}, !- Default Day Schedule Name
  {ea5fd263-0d9d-40d5-ad1c-9c4fa18e3c74}, !- Summer Design Day Schedule Name
  {b2c76088-24ec-45ee-a891-30a05cae938f}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {57e616cc-f3d5-4b07-9bd9-935fd9a10903}, !- Handle
  0900|2000|AutoSales|default|swh |default, !- Name
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.19,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.52,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.57,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.56,                                   !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.54,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.53,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.52,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.51,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.49,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.48,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.47,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.45,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.44,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.43,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.33,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.24,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  30,                                     !- Minute 32
  0.14,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05;                                   !- Value Until Time 33

OS:Schedule:Day,
  {ea5fd263-0d9d-40d5-ad1c-9c4fa18e3c74}, !- Handle
  0900|2000|AutoSales|default|swh Summer Design Day, !- Name
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.19,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.52,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.57,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.56,                                   !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.54,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.53,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.52,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.51,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.49,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.48,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.47,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.45,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.44,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.43,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.33,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.24,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  30,                                     !- Minute 32
  0.14,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05;                                   !- Value Until Time 33

OS:Schedule:Day,
  {b2c76088-24ec-45ee-a891-30a05cae938f}, !- Handle
  0900|2000|AutoSales|default|swh Winter Design Day, !- Name
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.19,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.52,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.57,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.56,                                   !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.54,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.53,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.52,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.51,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.49,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.48,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.47,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.45,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.44,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.43,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.33,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.24,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  30,                                     !- Minute 32
  0.14,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05;                                   !- Value Until Time 33

OS:Schedule:Rule,
  {8027c3a7-9eaf-498a-a863-0c830b2cb51c}, !- Handle
  0900|2000|AutoSales|default|swh |1/1-12/31|Sun Rule, !- Name
  {b91580bd-6c88-49fd-98f0-2ebbcb2e746a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {114a656a-81ed-4050-bcbf-3dc0c6764afe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {114a656a-81ed-4050-bcbf-3dc0c6764afe}, !- Handle
  0900|2000|AutoSales|default|swh |1/1-12/31|Sun, !- Name
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  30,                                     !- Minute 5
  0.08,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.08,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  30,                                     !- Minute 8
  0.07,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {18b2abc8-4824-4c81-a762-9e9e2f94d435}, !- Handle
  0900|2000|AutoSales|default|swh |1/1-12/31|Sat Rule, !- Name
  {b91580bd-6c88-49fd-98f0-2ebbcb2e746a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4fb9840-6db9-4a35-80a9-79e3ea405485}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4fb9840-6db9-4a35-80a9-79e3ea405485}, !- Handle
  0900|2000|AutoSales|default|swh |1/1-12/31|Sat, !- Name
  {5a2f6cb0-34dc-4558-be70-9d2ef1c28459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.08,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.12,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.13,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.16,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.17,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.19,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.21,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.22,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.23,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.2,                                    !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.19,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.17,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.13,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.12,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.11,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.09,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.08,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.06,                                   !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05;                                   !- Value Until Time 31

OS:Schedule:Ruleset,
  {bb552dde-0671-4bfc-a9b2-5fd4f805e4d9}, !- Handle
  0900|2000|AutoSales|default|work_eff,   !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  {ccba6581-fa48-4b73-9604-6344852296af}, !- Default Day Schedule Name
  {ffd3f9b3-bfd9-4989-9a21-5a7859bdb524}, !- Summer Design Day Schedule Name
  {de0b7ab2-27e4-4eb7-8c89-1f1ac0ed2400}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ccba6581-fa48-4b73-9604-6344852296af}, !- Handle
  0900|2000|AutoSales|default|work_eff |default, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffd3f9b3-bfd9-4989-9a21-5a7859bdb524}, !- Handle
  0900|2000|AutoSales|default|work_eff Summer Design Day, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de0b7ab2-27e4-4eb7-8c89-1f1ac0ed2400}, !- Handle
  0900|2000|AutoSales|default|work_eff Winter Design Day, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6d91f9f-0f16-41a8-9d17-e16116207067}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  {5ad58978-5257-47a7-81ab-02eb0a4bd235}, !- Default Day Schedule Name
  {7b17eef1-c1d3-44bd-aa5a-c7a0c46528f7}, !- Summer Design Day Schedule Name
  {66e4c6a5-a0b6-4d68-810c-921cd95d36e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ad58978-5257-47a7-81ab-02eb0a4bd235}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint |default, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {7b17eef1-c1d3-44bd-aa5a-c7a0c46528f7}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint Summer Design Day, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {66e4c6a5-a0b6-4d68-810c-921cd95d36e5}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint Winter Design Day, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3c0b35ff-74c8-467e-b89a-84a4e387fd65}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint |1/1-12/31|Sun Rule, !- Name
  {c6d91f9f-0f16-41a8-9d17-e16116207067}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be0c205b-0058-4249-801e-55f6561ba80a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be0c205b-0058-4249-801e-55f6561ba80a}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint |1/1-12/31|Sun, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  15.8555555555556,                       !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  16.3444444444445,                       !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  16.5888888888889,                       !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  16.8333333333334,                       !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  17.0833333333334,                       !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  17.3277777777778,                       !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  17.5722222222223,                       !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  17.8166666666667,                       !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0611111111111,                       !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  18.3055555555556,                       !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  18.5500000000001,                       !- Value Until Time 13
  15,                                     !- Hour 14
  30,                                     !- Minute 14
  18.7944444444445,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  19.0388888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  19.2833333333334,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  19.5277777777778,                       !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  19.7777777777778,                       !- Value Until Time 18
  18,                                     !- Hour 19
  0,                                      !- Minute 19
  20.0222222222222,                       !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  20.2666666666667,                       !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  20.5111111111112,                       !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  20.7555555555556,                       !- Value Until Time 22
  20,                                     !- Hour 23
  0,                                      !- Minute 23
  21.0000000000001,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6111111111111;                       !- Value Until Time 24

OS:Schedule:Rule,
  {ca109ceb-fb1f-482a-a6ad-87d4bf0fd4a8}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint |1/1-12/31|Sat Rule, !- Name
  {c6d91f9f-0f16-41a8-9d17-e16116207067}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {454bd765-8270-45d2-b577-37354b2f1dba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {454bd765-8270-45d2-b577-37354b2f1dba}, !- Handle
  0900|2000|AutoSales|default|htg_setpoint |1/1-12/31|Sat, !- Name
  {8ee2f392-8693-4871-9b84-a6935bf9593c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {3f786e19-629b-4319-9d77-caaa6764cc3f}, !- Handle
  0900|2000|AutoSales|default|thermal_ctrl, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  {72b52c08-8474-467a-89ba-11288f2272bf}, !- Default Day Schedule Name
  {c8508358-44b8-4394-bb79-2b895661233e}, !- Summer Design Day Schedule Name
  {e34b5ab0-afa4-4256-9056-2baac2e05d23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72b52c08-8474-467a-89ba-11288f2272bf}, !- Handle
  0900|2000|AutoSales|default|thermal_ctrl |default, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8508358-44b8-4394-bb79-2b895661233e}, !- Handle
  0900|2000|AutoSales|default|thermal_ctrl Summer Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e34b5ab0-afa4-4256-9056-2baac2e05d23}, !- Handle
  0900|2000|AutoSales|default|thermal_ctrl Winter Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {08db2e64-5c68-4c9b-ab71-549bee66eaf5}, !- Handle
  0900|2000|AutoSales|default|air_velocity, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  {4c8e0cbd-8e04-44d3-a77b-e7086713719c}, !- Default Day Schedule Name
  {551d6619-52ec-4977-8a40-4977c483cf20}, !- Summer Design Day Schedule Name
  {c0779323-cfca-41b6-955b-1b7e39087cfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c8e0cbd-8e04-44d3-a77b-e7086713719c}, !- Handle
  0900|2000|AutoSales|default|air_velocity |default, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {551d6619-52ec-4977-8a40-4977c483cf20}, !- Handle
  0900|2000|AutoSales|default|air_velocity Summer Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {c0779323-cfca-41b6-955b-1b7e39087cfd}, !- Handle
  0900|2000|AutoSales|default|air_velocity Winter Design Day, !- Name
  {1aa5e3d1-afb0-4a14-ae37-f60e38b6731c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Handle
  0900|2000|AutoSales|default|infiltration, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  {c627a7f6-bf2f-4015-8d79-993723ad8683}, !- Default Day Schedule Name
  {49959fe9-f1f8-43ed-a166-d416d2a678fe}, !- Summer Design Day Schedule Name
  {40c49b96-3cdb-45f0-9b80-4d3c4f91501e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c627a7f6-bf2f-4015-8d79-993723ad8683}, !- Handle
  0900|2000|AutoSales|default|infiltration |default, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49959fe9-f1f8-43ed-a166-d416d2a678fe}, !- Handle
  0900|2000|AutoSales|default|infiltration Summer Design Day, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40c49b96-3cdb-45f0-9b80-4d3c4f91501e}, !- Handle
  0900|2000|AutoSales|default|infiltration Winter Design Day, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24f0d4f2-1a48-41e4-9b73-0d13705396c0}, !- Handle
  0900|2000|AutoSales|default|infiltration |1/1-12/31|Sun Rule, !- Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a933c3ac-97ee-4365-86b2-cc32089bc814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a933c3ac-97ee-4365-86b2-cc32089bc814}, !- Handle
  0900|2000|AutoSales|default|infiltration |1/1-12/31|Sun, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58fb7e44-6078-47a8-adde-0e6e589e8440}, !- Handle
  0900|2000|AutoSales|default|infiltration |1/1-12/31|Sat Rule, !- Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e72f222c-536c-4c78-8ccd-a8e3da7e38e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e72f222c-536c-4c78-8ccd-a8e3da7e38e7}, !- Handle
  0900|2000|AutoSales|default|infiltration |1/1-12/31|Sat, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {1d735c53-40f1-49d7-be2a-58f533fe24e3}, !- Handle
  0900|2000|AutoSales|default|elevator,   !- Name
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Schedule Type Limits Name
  {545d3466-6cce-4ebe-b323-c4dd44f4ef3c}, !- Default Day Schedule Name
  {898b0dbb-c737-453c-bc3b-b66c3526898b}, !- Summer Design Day Schedule Name
  {253035eb-1135-41ec-86bc-5bbcb556c66e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {545d3466-6cce-4ebe-b323-c4dd44f4ef3c}, !- Handle
  0900|2000|AutoSales|default|elevator |default, !- Name
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.46,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.49,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  0.51,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.53,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.52,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.48,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.42,                                   !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6,                                    !- Value Until Time 25
  20,                                     !- Hour 26
  30,                                     !- Minute 26
  0.46,                                   !- Value Until Time 26
  21,                                     !- Hour 27
  0,                                      !- Minute 27
  0.32,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  30,                                     !- Minute 28
  0.18,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  0,                                      !- Minute 29
  0.04,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0;                                      !- Value Until Time 30

OS:Schedule:Day,
  {898b0dbb-c737-453c-bc3b-b66c3526898b}, !- Handle
  0900|2000|AutoSales|default|elevator Summer Design Day, !- Name
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.46,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.49,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  0.51,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.53,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.52,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.48,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.42,                                   !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6,                                    !- Value Until Time 25
  20,                                     !- Hour 26
  30,                                     !- Minute 26
  0.46,                                   !- Value Until Time 26
  21,                                     !- Hour 27
  0,                                      !- Minute 27
  0.32,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  30,                                     !- Minute 28
  0.18,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  0,                                      !- Minute 29
  0.04,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0;                                      !- Value Until Time 30

OS:Schedule:Day,
  {253035eb-1135-41ec-86bc-5bbcb556c66e}, !- Handle
  0900|2000|AutoSales|default|elevator Winter Design Day, !- Name
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.46,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.49,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  0.51,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.53,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.52,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.48,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.42,                                   !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6,                                    !- Value Until Time 25
  20,                                     !- Hour 26
  30,                                     !- Minute 26
  0.46,                                   !- Value Until Time 26
  21,                                     !- Hour 27
  0,                                      !- Minute 27
  0.32,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  30,                                     !- Minute 28
  0.18,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  0,                                      !- Minute 29
  0.04,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0;                                      !- Value Until Time 30

OS:Schedule:Rule,
  {6b064854-1916-4e33-b102-62be36712e0a}, !- Handle
  0900|2000|AutoSales|default|elevator |1/1-12/31|Sun Rule, !- Name
  {1d735c53-40f1-49d7-be2a-58f533fe24e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8b17dda-5e29-406e-8d9a-b30fecfd7741}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8b17dda-5e29-406e-8d9a-b30fecfd7741}, !- Handle
  0900|2000|AutoSales|default|elevator |1/1-12/31|Sun, !- Name
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {873b8f03-0177-43e6-8eca-f12c9b7b1e9d}, !- Handle
  0900|2000|AutoSales|default|elevator |1/1-12/31|Sat Rule, !- Name
  {1d735c53-40f1-49d7-be2a-58f533fe24e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b61b74fc-0ceb-46b5-899f-129d2429d08d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b61b74fc-0ceb-46b5-899f-129d2429d08d}, !- Handle
  0900|2000|AutoSales|default|elevator |1/1-12/31|Sat, !- Name
  {17525b17-51d6-483c-b9a6-b4265d34fd71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.16,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.18,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.19,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.21,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.22,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.18,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.16,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.11,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.06,                                   !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  20,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05,                                   !- Value Until Time 24
  21,                                     !- Hour 25
  0,                                      !- Minute 25
  0.06,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Ruleset,
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- Handle
  0900|2000|AutoSales|default|activity,   !- Name
  {39c629f9-c639-4ea9-b37b-0d3395ed7835}, !- Schedule Type Limits Name
  {2b4d2b7c-a7a7-4471-a440-a2e596681007}, !- Default Day Schedule Name
  {306395cf-8bf6-40e8-b263-6c8e2a349577}, !- Summer Design Day Schedule Name
  {5b16c661-b6cb-4e2b-8666-1465bcce6d7a}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39c629f9-c639-4ea9-b37b-0d3395ed7835}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {2b4d2b7c-a7a7-4471-a440-a2e596681007}, !- Handle
  0900|2000|AutoSales|default|activity |default, !- Name
  {39c629f9-c639-4ea9-b37b-0d3395ed7835}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {306395cf-8bf6-40e8-b263-6c8e2a349577}, !- Handle
  0900|2000|AutoSales|default|activity Summer Design Day, !- Name
  {39c629f9-c639-4ea9-b37b-0d3395ed7835}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5b16c661-b6cb-4e2b-8666-1465bcce6d7a}, !- Handle
  0900|2000|AutoSales|default|activity Winter Design Day, !- Name
  {39c629f9-c639-4ea9-b37b-0d3395ed7835}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1821869e-633a-4274-b7d1-13e33452b55e}, !- Handle
  0900|2000|AutoSales|default|ext_lighting, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  {6b377e46-a74b-43c2-b515-7ba4adcf29ab}, !- Default Day Schedule Name
  {16a2f6fd-60fa-414e-96b6-77fd99168c7e}, !- Summer Design Day Schedule Name
  {bb2ae44c-29d6-4d2f-9d56-a580fe149135}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b377e46-a74b-43c2-b515-7ba4adcf29ab}, !- Handle
  0900|2000|AutoSales|default|ext_lighting |default, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16a2f6fd-60fa-414e-96b6-77fd99168c7e}, !- Handle
  0900|2000|AutoSales|default|ext_lighting Summer Design Day, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb2ae44c-29d6-4d2f-9d56-a580fe149135}, !- Handle
  0900|2000|AutoSales|default|ext_lighting Winter Design Day, !- Name
  {de5aa8a2-9899-4a52-8cd0-be27d0a0f0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eccfb3d2-58d7-4b74-8d1c-7d408cac027e}, !- Handle
  0900|2000|AutoSales|Garage|infiltration, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  {e57b8851-ed2c-4541-aa4c-a9d434ad1fb5}, !- Default Day Schedule Name
  {79512014-9da9-46c6-8e57-4394799be116}, !- Summer Design Day Schedule Name
  {7eb2d948-e9db-4594-bf8d-f1a612ae32a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e57b8851-ed2c-4541-aa4c-a9d434ad1fb5}, !- Handle
  0900|2000|AutoSales|Garage|infiltration |default, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79512014-9da9-46c6-8e57-4394799be116}, !- Handle
  0900|2000|AutoSales|Garage|infiltration Summer Design Day, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eb2d948-e9db-4594-bf8d-f1a612ae32a3}, !- Handle
  0900|2000|AutoSales|Garage|infiltration Winter Design Day, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd0f76df-94ba-49b4-b410-ae4fab139c9b}, !- Handle
  0900|2000|AutoSales|Garage|infiltration |1/1-12/31|Sun Rule, !- Name
  {eccfb3d2-58d7-4b74-8d1c-7d408cac027e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6f558dc-e369-4249-a05e-2d0687438c0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6f558dc-e369-4249-a05e-2d0687438c0a}, !- Handle
  0900|2000|AutoSales|Garage|infiltration |1/1-12/31|Sun, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {824beece-7a59-4fea-b88b-48daaee28e21}, !- Handle
  0900|2000|AutoSales|Garage|infiltration |1/1-12/31|Sat Rule, !- Name
  {eccfb3d2-58d7-4b74-8d1c-7d408cac027e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b87ea015-1619-4294-b648-2940d45ea264}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b87ea015-1619-4294-b648-2940d45ea264}, !- Handle
  0900|2000|AutoSales|Garage|infiltration |1/1-12/31|Sat, !- Name
  {a2e5b33d-c855-4180-be73-19c36da1c756}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc0b7247-05ac-4e6e-8fee-16f1f9e60540}, !- Handle
  0900|2000|AutoSales|default|swh_target_temp, !- Name
  {aed8adb1-5d28-4be5-b315-bc1d55145533}, !- Schedule Type Limits Name
  {28a6a7ae-4892-4f77-9a1f-5dc72189dd85}, !- Default Day Schedule Name
  {d381a75f-3540-472c-a9e4-439348478f5a}, !- Summer Design Day Schedule Name
  {506fe5e9-8ae3-4c15-ae89-be7bb9fa3ca1}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {aed8adb1-5d28-4be5-b315-bc1d55145533}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {28a6a7ae-4892-4f77-9a1f-5dc72189dd85}, !- Handle
  0900|2000|AutoSales|default|swh_target_temp |default, !- Name
  {aed8adb1-5d28-4be5-b315-bc1d55145533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d381a75f-3540-472c-a9e4-439348478f5a}, !- Handle
  0900|2000|AutoSales|default|swh_target_temp Summer Design Day, !- Name
  {aed8adb1-5d28-4be5-b315-bc1d55145533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {506fe5e9-8ae3-4c15-ae89-be7bb9fa3ca1}, !- Handle
  0900|2000|AutoSales|default|swh_target_temp Winter Design Day, !- Name
  {aed8adb1-5d28-4be5-b315-bc1d55145533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c12c4eff-457e-49da-adb9-3ca8bedf3348}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  {9c252e14-a925-47a2-ba02-fbfe011f2908}, !- Default Day Schedule Name
  {d89c4b8b-1341-4308-b932-ab1f238dfc54}, !- Summer Design Day Schedule Name
  {91fa5002-0760-4b45-9072-d762f791f9e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c252e14-a925-47a2-ba02-fbfe011f2908}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint |default, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {d89c4b8b-1341-4308-b932-ab1f238dfc54}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint Summer Design Day, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {91fa5002-0760-4b45-9072-d762f791f9e2}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint Winter Design Day, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7215e5c2-123b-4db2-ac06-743a47f71f53}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint |1/1-12/31|Sun Rule, !- Name
  {c12c4eff-457e-49da-adb9-3ca8bedf3348}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40aad8ad-6e54-40bc-9e70-eb45e861e981}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40aad8ad-6e54-40bc-9e70-eb45e861e981}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint |1/1-12/31|Sun, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  26.6,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  26.4722222222223,                       !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  26.35,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  26.2277777777778,                       !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  26.1055555555556,                       !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  25.9777777777778,                       !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  25.8555555555556,                       !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  25.7333333333333,                       !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  25.6111111111111,                       !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  25.4833333333333,                       !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  25.3611111111111,                       !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  25.2388888888889,                       !- Value Until Time 13
  15,                                     !- Hour 14
  30,                                     !- Minute 14
  25.1111111111111,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  24.9888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  24.8666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.7444444444445,                       !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  24.6166666666667,                       !- Value Until Time 18
  18,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4944444444445,                       !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  24.3722222222223,                       !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  24.2500000000001,                       !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  24.1222222222223,                       !- Value Until Time 22
  20,                                     !- Hour 23
  0,                                      !- Minute 23
  24.0000000000001,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7222222222223;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e637e339-7e42-44fc-b6bf-9fa77fa135a7}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint |1/1-12/31|Sat Rule, !- Name
  {c12c4eff-457e-49da-adb9-3ca8bedf3348}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05d037ca-2e1d-4831-b71d-1ec85dc1d79a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05d037ca-2e1d-4831-b71d-1ec85dc1d79a}, !- Handle
  0900|2000|AutoSales|default|clg_setpoint |1/1-12/31|Sat, !- Name
  {4d757886-b427-45b9-a898-aaa6bc6b5734}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Handle
  0900|2000|AutoSales|default|elec_equip, !- Name
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Schedule Type Limits Name
  {d2199dc0-770a-4a7d-a1ee-817c5ecff0a3}, !- Default Day Schedule Name
  {4bd6f7a1-5c20-4081-a817-409c461e19c7}, !- Summer Design Day Schedule Name
  {d648f08f-d604-469a-b1f6-048a10e8871c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d2199dc0-770a-4a7d-a1ee-817c5ecff0a3}, !- Handle
  0900|2000|AutoSales|default|elec_equip |default, !- Name
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.79,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.76,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.74,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.7,                                    !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.58,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.56,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.51,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.49,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.47,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.42,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  20,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  20,                                     !- Hour 24
  30,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  21,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5,                                    !- Value Until Time 25
  21,                                     !- Hour 26
  30,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.9,                                    !- Value Until Time 27
  22,                                     !- Hour 28
  30,                                     !- Minute 28
  0.88,                                   !- Value Until Time 28
  23,                                     !- Hour 29
  0,                                      !- Minute 29
  0.85,                                   !- Value Until Time 29
  23,                                     !- Hour 30
  30,                                     !- Minute 30
  0.83,                                   !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0.81;                                   !- Value Until Time 31

OS:Schedule:Day,
  {4bd6f7a1-5c20-4081-a817-409c461e19c7}, !- Handle
  0900|2000|AutoSales|default|elec_equip Summer Design Day, !- Name
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d648f08f-d604-469a-b1f6-048a10e8871c}, !- Handle
  0900|2000|AutoSales|default|elec_equip Winter Design Day, !- Name
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {403247c5-27ba-4b9c-b772-d9767e6335c9}, !- Handle
  0900|2000|AutoSales|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b85bd33c-4e90-4eb7-9754-7bc354bd6fc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b85bd33c-4e90-4eb7-9754-7bc354bd6fc4}, !- Handle
  0900|2000|AutoSales|default|elec_equip |1/1-12/31|Sun, !- Name
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {250cd9cf-3d76-475e-8cfb-c6e3b2155ea6}, !- Handle
  0900|2000|AutoSales|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd55678a-db30-4b92-a772-ee6e46b63e56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd55678a-db30-4b92-a772-ee6e46b63e56}, !- Handle
  0900|2000|AutoSales|default|elec_equip |1/1-12/31|Sat, !- Name
  {8c5ea39e-7e80-430b-a7d0-e269af418061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.37,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.47,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  30,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.36,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.32,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:DefaultScheduleSet,
  {670b435c-cec0-40ba-831a-526be6a10d86}, !- Handle
  AutoSales|Restroom|DOE Ref 2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f73b204b-2143-445f-b10e-eafea50aedb7}, !- Number of People Schedule Name
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- People Activity Level Schedule Name
  {a1fbe0eb-ccb5-40e3-bbd7-22cc8b369983}, !- Lighting Schedule Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {b91580bd-6c88-49fd-98f0-2ebbcb2e746a}, !- Hot Water Equipment Schedule Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f8aac1cb-f6ee-48f8-b37c-99b058a38b4a}, !- Handle
  AutoSales|Garage|DOE Ref 2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f73b204b-2143-445f-b10e-eafea50aedb7}, !- Number of People Schedule Name
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- People Activity Level Schedule Name
  {a1fbe0eb-ccb5-40e3-bbd7-22cc8b369983}, !- Lighting Schedule Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {b91580bd-6c88-49fd-98f0-2ebbcb2e746a}, !- Hot Water Equipment Schedule Name
  {eccfb3d2-58d7-4b74-8d1c-7d408cac027e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7ca24ed8-6eff-49de-b7cc-eb81774c3f36}, !- Handle
  AutoShowroom|PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7069f50e-3c5b-4de9-91da-397b154b1cfd}, !- Handle
  AutoShowroom|PeopleInst,                !- Name
  {7ca24ed8-6eff-49de-b7cc-eb81774c3f36}, !- People Definition Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Number of People Schedule Name
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.430379746835443;                      !- Multiplier

OS:People:Definition,
  {63827b68-63a3-4211-8a9f-a83eb60ddeb1}, !- Handle
  Corridor|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfdc3c98-a5fd-4ff4-98e2-c20fc67ecf98}, !- Handle
  Corridor|PeopleInst,                    !- Name
  {63827b68-63a3-4211-8a9f-a83eb60ddeb1}, !- People Definition Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Number of People Schedule Name
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.126582278481013;                      !- Multiplier

OS:People:Definition,
  {58c3df69-c088-42d4-ac25-d4b57b1ce1dd}, !- Handle
  Lounge|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3d659e74-5444-4650-af17-c7fe7da9ccb8}, !- Handle
  Lounge|PeopleInst,                      !- Name
  {58c3df69-c088-42d4-ac25-d4b57b1ce1dd}, !- People Definition Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Number of People Schedule Name
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.189873417721519;                      !- Multiplier

OS:People:Definition,
  {65beb34d-99c6-46fc-80b8-a3938da384f0}, !- Handle
  OpenOffice|PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96e59d3f-ff17-4e4b-95fa-559243c08ec6}, !- Handle
  OpenOffice|PeopleInst,                  !- Name
  {65beb34d-99c6-46fc-80b8-a3938da384f0}, !- People Definition Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {e86f22ad-4603-458d-b6fb-b11a6cbe6e0f}, !- Number of People Schedule Name
  {2c736dc0-3f8e-4ab8-b09d-f79b3d2cf11c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.253164556962025;                      !- Multiplier

OS:People:Definition,
  {2721179a-a061-4bba-bc81-a5eb290009d9}, !- Handle
  Restroom|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffb329ac-faff-45cb-93cc-19a9f51d0b3b}, !- Handle
  Restroom|PeopleInst,                    !- Name
  {2721179a-a061-4bba-bc81-a5eb290009d9}, !- People Definition Name
  {9dd0355f-2f8a-4032-90ab-822d526f8aab}; !- Space or SpaceType Name

OS:People:Definition,
  {5bdab091-7aa8-427f-9be5-55abefca1c93}, !- Handle
  Garage|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ceea218d-66ef-40d7-995c-a5f8fca535d4}, !- Handle
  Garage|PeopleInst,                      !- Name
  {5bdab091-7aa8-427f-9be5-55abefca1c93}, !- People Definition Name
  {ed0f11af-ea95-47da-b6fc-e2fab6f75dff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1b15cb74-2337-46c3-b09a-8405293e74dc}, !- Handle
  AutoSales|BlendFront|DOE Ref 2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00296289747790049,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000688050632911392,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fae9e237-3eaf-412c-8406-32fdafec4590}, !- Handle
  AutoSales|Restroom|DOE Ref 2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e23dbb8a-dd12-4a97-bad0-92be0c7d3e3b}, !- Handle
  AutoSales|Garage|DOE Ref 2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  20,                                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {769e9aa3-4077-43fe-9d5e-63bc5bee42b0}, !- Handle
  AutoShowroom|Infiltration,              !- Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000130086582278481,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {025a493b-ea5f-4082-b9a7-b6dc59ac903c}, !- Handle
  Corridor|Infiltration,                  !- Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.82607594936709e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22a6eaf6-b177-48eb-a16f-e64d8b3fa172}, !- Handle
  Lounge|Infiltration,                    !- Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.73911392405063e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21d9a770-a59f-40fb-b50f-b30f958886ff}, !- Handle
  OpenOffice|Infiltration,                !- Name
  {45a56654-6d71-415c-9875-56121a2bdad3}, !- Space or SpaceType Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.65215189873418e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53b5808e-fcf8-4b0e-bc75-dbb1d6f34e64}, !- Handle
  Restroom|Infiltration,                  !- Name
  {9dd0355f-2f8a-4032-90ab-822d526f8aab}, !- Space or SpaceType Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07655765-7440-45df-bc3e-367bfa5f84b9}, !- Handle
  Garage|Infiltration,                    !- Name
  {ed0f11af-ea95-47da-b6fc-e2fab6f75dff}, !- Space or SpaceType Name
  {7183a7bf-24b4-42c4-b3a9-7ba275aee4f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00254,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {bfab6da0-5673-4aa4-9042-8035aeb7a416}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AutoSales, !- Name
  {b5348142-200e-48ec-811b-fde5000ae84c}, !- Default Exterior Surface Constructions Name
  {95b579a6-5b92-4291-92e1-90a4782a2b02}, !- Default Interior Surface Constructions Name
  {3e4ad2b5-780e-412c-a5c7-e30081ac4882}, !- Default Ground Contact Surface Constructions Name
  {a31f2747-3394-4a70-be35-15044cd9788f}, !- Default Exterior SubSurface Constructions Name
  {f6efaf54-1879-4cd1-99a3-3d817eadeaa4}, !- Default Interior SubSurface Constructions Name
  {5c562e30-3fd5-42f9-982f-f72e30e33bab}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b5348142-200e-48ec-811b-fde5000ae84c}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AutoSales|ext_surf, !- Name
  {61b2a0b3-8659-4880-9b13-75d747f9e2b9}, !- Floor Construction Name
  {af7ad1df-13f8-45ab-83ae-4eadedea5d81}, !- Wall Construction Name
  {c740b1fd-ca32-454b-9e84-389ec3827aaa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95b579a6-5b92-4291-92e1-90a4782a2b02}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AutoSales|int_surf, !- Name
  {88cd3004-0ba3-4206-a6db-09ecf2d15c80}, !- Floor Construction Name
  {0310d033-7d1e-456f-b11f-c9b62601fda5}, !- Wall Construction Name
  {57e0f3aa-402c-4eb0-a988-ddbe109a4833}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3e4ad2b5-780e-412c-a5c7-e30081ac4882}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AutoSales|ground_surf, !- Name
  {61b2a0b3-8659-4880-9b13-75d747f9e2b9}, !- Floor Construction Name
  {61b2a0b3-8659-4880-9b13-75d747f9e2b9}, !- Wall Construction Name
  {61b2a0b3-8659-4880-9b13-75d747f9e2b9}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a31f2747-3394-4a70-be35-15044cd9788f}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AutoSales|ext_sub, !- Name
  {5c4ecf01-626d-4529-aa86-05cb5cf1c146}, !- Fixed Window Construction Name
  {5c4ecf01-626d-4529-aa86-05cb5cf1c146}, !- Operable Window Construction Name
  {21ba093f-e323-4d4a-894b-53f2d3dc298b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {37f7492f-eb9b-437d-be19-0277c2e42a6e}, !- Overhead Door Construction Name
  {5b2c8a30-31a6-4ce5-8b13-e99a786e6c96}, !- Skylight Construction Name
  {1e62c047-2e85-455d-812f-a34a291af7f0}, !- Tubular Daylight Dome Construction Name
  {1e62c047-2e85-455d-812f-a34a291af7f0}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f6efaf54-1879-4cd1-99a3-3d817eadeaa4}, !- Handle
  DOE Ref 2004|ASHRAE 169-2006-5A|AutoSales|int_sub, !- Name
  {1e62c047-2e85-455d-812f-a34a291af7f0}, !- Fixed Window Construction Name
  {1e62c047-2e85-455d-812f-a34a291af7f0}, !- Operable Window Construction Name
  {8acb4ef1-3fc2-4123-aa91-e66f039453fc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {af7ad1df-13f8-45ab-83ae-4eadedea5d81}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {44885315-1390-4daf-841e-5a96175a43a1}, !- Layer 1
  {f3070ae5-ffe1-4fdc-847a-f4fae8d07433}, !- Layer 2
  {d3f1b8e6-2bd6-45f7-aaa2-cc9b9254aa79}, !- Layer 3
  {2a20e6d4-9ab1-42c7-a798-c789838ab981}; !- Layer 4

OS:StandardsInformation:Construction,
  {7d743beb-9132-4393-a1db-289fbb6dfe47}, !- Handle
  {af7ad1df-13f8-45ab-83ae-4eadedea5d81}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {44885315-1390-4daf-841e-5a96175a43a1}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {f3070ae5-ffe1-4fdc-847a-f4fae8d07433}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d3f1b8e6-2bd6-45f7-aaa2-cc9b9254aa79}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a20e6d4-9ab1-42c7-a798-c789838ab981}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {61b2a0b3-8659-4880-9b13-75d747f9e2b9}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {210a73dd-aff7-4156-9a64-255571beff77}; !- Layer 1

OS:StandardsInformation:Construction,
  {135852bb-e6a4-41ea-b631-ec7d32337942}, !- Handle
  {61b2a0b3-8659-4880-9b13-75d747f9e2b9}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {210a73dd-aff7-4156-9a64-255571beff77}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {c740b1fd-ca32-454b-9e84-389ec3827aaa}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {e4ad51c7-ddae-410c-bc03-1cd17abfaf25}, !- Layer 1
  {8154e6b2-c251-4502-9bac-92cc795ddcec}, !- Layer 2
  {ae9f6c17-06a6-4c29-acab-18757c12ae4d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ba89abfd-e4b0-498d-b6dd-24815f6f464b}, !- Handle
  {c740b1fd-ca32-454b-9e84-389ec3827aaa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e4ad51c7-ddae-410c-bc03-1cd17abfaf25}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8154e6b2-c251-4502-9bac-92cc795ddcec}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae9f6c17-06a6-4c29-acab-18757c12ae4d}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {0310d033-7d1e-456f-b11f-c9b62601fda5}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {c55738f5-1913-44fc-9fa4-e8da6f0803d2}, !- Layer 1
  {8dcc636d-6b06-4f01-9806-ea30de75ca34}, !- Layer 2
  {c55738f5-1913-44fc-9fa4-e8da6f0803d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {68edb429-3886-4113-86fb-a76478ac760d}, !- Handle
  {0310d033-7d1e-456f-b11f-c9b62601fda5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c55738f5-1913-44fc-9fa4-e8da6f0803d2}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {8dcc636d-6b06-4f01-9806-ea30de75ca34}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {88cd3004-0ba3-4206-a6db-09ecf2d15c80}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {ed391ce7-d9a6-4bc6-a82d-98094d734be3}, !- Layer 1
  {fe05f5c0-473d-4326-b9e7-9f50b4edd958}, !- Layer 2
  {04e3302e-d49d-4f33-ad1f-f2ca975d9cbe}; !- Layer 3

OS:StandardsInformation:Construction,
  {68b0c35a-e530-4689-a685-7fd62ac97988}, !- Handle
  {88cd3004-0ba3-4206-a6db-09ecf2d15c80}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ed391ce7-d9a6-4bc6-a82d-98094d734be3}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {fe05f5c0-473d-4326-b9e7-9f50b4edd958}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {04e3302e-d49d-4f33-ad1f-f2ca975d9cbe}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {57e0f3aa-402c-4eb0-a988-ddbe109a4833}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {04e3302e-d49d-4f33-ad1f-f2ca975d9cbe}, !- Layer 1
  {fe05f5c0-473d-4326-b9e7-9f50b4edd958}, !- Layer 2
  {ed391ce7-d9a6-4bc6-a82d-98094d734be3}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b9bfc8d-7003-4eef-884f-71fc299594d8}, !- Handle
  {57e0f3aa-402c-4eb0-a988-ddbe109a4833}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c4ecf01-626d-4529-aa86-05cb5cf1c146}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {ae0cc336-66fc-4347-a711-a3371d9e49b0}; !- Layer 1

OS:StandardsInformation:Construction,
  {545896f5-6dac-4edf-bb23-19e3cc18dd8a}, !- Handle
  {5c4ecf01-626d-4529-aa86-05cb5cf1c146}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ae0cc336-66fc-4347-a711-a3371d9e49b0}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {21ba093f-e323-4d4a-894b-53f2d3dc298b}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {9148cc5c-8976-4c0b-9027-8db3df04f202}, !- Layer 1
  {14af3c0d-15bc-45d3-8fab-59ed83b41038}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2dc116a-9ac0-4316-a54e-f48e1776a9e6}, !- Handle
  {21ba093f-e323-4d4a-894b-53f2d3dc298b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9148cc5c-8976-4c0b-9027-8db3df04f202}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14af3c0d-15bc-45d3-8fab-59ed83b41038}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {37f7492f-eb9b-437d-be19-0277c2e42a6e}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {9148cc5c-8976-4c0b-9027-8db3df04f202}, !- Layer 1
  {902bb359-7ba1-4c1d-a970-682263b92410}; !- Layer 2

OS:StandardsInformation:Construction,
  {6d47ba32-241c-4e67-9675-1090b577a2ab}, !- Handle
  {37f7492f-eb9b-437d-be19-0277c2e42a6e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {902bb359-7ba1-4c1d-a970-682263b92410}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {5b2c8a30-31a6-4ce5-8b13-e99a786e6c96}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {c7dd1fd7-ad2a-4ab9-bf34-04c20067a552}; !- Layer 1

OS:StandardsInformation:Construction,
  {4888f20b-25a4-45f1-9b06-61249947474a}, !- Handle
  {5b2c8a30-31a6-4ce5-8b13-e99a786e6c96}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c7dd1fd7-ad2a-4ab9-bf34-04c20067a552}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {1e62c047-2e85-455d-812f-a34a291af7f0}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {834a9afc-fd74-4a83-aed1-b5b222616a41}; !- Layer 1

OS:StandardsInformation:Construction,
  {490732fb-3aeb-4e3a-bd21-375c502c30bf}, !- Handle
  {1e62c047-2e85-455d-812f-a34a291af7f0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {834a9afc-fd74-4a83-aed1-b5b222616a41}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8acb4ef1-3fc2-4123-aa91-e66f039453fc}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {6b18d27e-0fe3-48de-99be-3de83dc1fdb1}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e7232af-e7b4-44f6-8de6-00afc88d3cec}, !- Handle
  {8acb4ef1-3fc2-4123-aa91-e66f039453fc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6b18d27e-0fe3-48de-99be-3de83dc1fdb1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5c562e30-3fd5-42f9-982f-f72e30e33bab}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b18d27e-0fe3-48de-99be-3de83dc1fdb1}; !- Layer 1

OS:StandardsInformation:Construction,
  {106282ff-7adc-4532-854f-10b9b23653af}, !- Handle
  {5c562e30-3fd5-42f9-982f-f72e30e33bab}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

