
OS:Version,
  {41074433-c945-4298-9fcd-a901cab149ca}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}, !- Handle
  2013,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  10,                                     !- Begin Day of Month
  12,                                     !- End Month
  12,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  999999,                                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {25b70705-a03f-4c01-acbc-41bc9eed2f0d}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:UtilityBill,
  {6a79f08e-ec1b-4c01-93f4-7f535274cf20}, !- Handle
  Electric Bill,                          !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Meter Install Location
  ,                                       !- Meter Specific Install Location
  ,                                       !- Meter End Use Category
  ,                                       !- Meter Specific End Use
  kWh,                                    !- Consumption Unit
  ,                                       !- Consumption Unit Conversion Factor
  kW,                                     !- Peak Demand Unit
  ,                                       !- Timesteps in Peak Demand Window
  1,                                      !- Billing Period Begin Month 1
  10,                                     !- Billing Period Begin Day of Month 1
  2013,                                   !- Billing Period Begin Year 1
  34,                                     !- Number of Days in Billing Period 1
  148000,                                 !- Billing Period Consumption 1
  ,                                       !- Billing Period Peak Demand 1
  ,                                       !- Billing Period Total Cost 1
  2,                                      !- Billing Period Begin Month 2
  13,                                     !- Billing Period Begin Day of Month 2
  2013,                                   !- Billing Period Begin Year 2
  28,                                     !- Number of Days in Billing Period 2
  112000,                                 !- Billing Period Consumption 2
  ,                                       !- Billing Period Peak Demand 2
  ,                                       !- Billing Period Total Cost 2
  3,                                      !- Billing Period Begin Month 3
  13,                                     !- Billing Period Begin Day of Month 3
  2013,                                   !- Billing Period Begin Year 3
  30,                                     !- Number of Days in Billing Period 3
  116000,                                 !- Billing Period Consumption 3
  ,                                       !- Billing Period Peak Demand 3
  ,                                       !- Billing Period Total Cost 3
  4,                                      !- Billing Period Begin Month 4
  12,                                     !- Billing Period Begin Day of Month 4
  2013,                                   !- Billing Period Begin Year 4
  28,                                     !- Number of Days in Billing Period 4
  112000,                                 !- Billing Period Consumption 4
  ,                                       !- Billing Period Peak Demand 4
  ,                                       !- Billing Period Total Cost 4
  5,                                      !- Billing Period Begin Month 5
  10,                                     !- Billing Period Begin Day of Month 5
  2013,                                   !- Billing Period Begin Year 5
  33,                                     !- Number of Days in Billing Period 5
  148000,                                 !- Billing Period Consumption 5
  ,                                       !- Billing Period Peak Demand 5
  ,                                       !- Billing Period Total Cost 5
  6,                                      !- Billing Period Begin Month 6
  12,                                     !- Billing Period Begin Day of Month 6
  2013,                                   !- Billing Period Begin Year 6
  29,                                     !- Number of Days in Billing Period 6
  166000,                                 !- Billing Period Consumption 6
  ,                                       !- Billing Period Peak Demand 6
  ,                                       !- Billing Period Total Cost 6
  7,                                      !- Billing Period Begin Month 7
  11,                                     !- Billing Period Begin Day of Month 7
  2013,                                   !- Billing Period Begin Year 7
  32,                                     !- Number of Days in Billing Period 7
  178000,                                 !- Billing Period Consumption 7
  ,                                       !- Billing Period Peak Demand 7
  ,                                       !- Billing Period Total Cost 7
  8,                                      !- Billing Period Begin Month 8
  12,                                     !- Billing Period Begin Day of Month 8
  2013,                                   !- Billing Period Begin Year 8
  31,                                     !- Number of Days in Billing Period 8
  168000,                                 !- Billing Period Consumption 8
  ,                                       !- Billing Period Peak Demand 8
  ,                                       !- Billing Period Total Cost 8
  9,                                      !- Billing Period Begin Month 9
  12,                                     !- Billing Period Begin Day of Month 9
  2013,                                   !- Billing Period Begin Year 9
  28,                                     !- Number of Days in Billing Period 9
  130000,                                 !- Billing Period Consumption 9
  ,                                       !- Billing Period Peak Demand 9
  ,                                       !- Billing Period Total Cost 9
  10,                                     !- Billing Period Begin Month 10
  10,                                     !- Billing Period Begin Day of Month 10
  2013,                                   !- Billing Period Begin Year 10
  29,                                     !- Number of Days in Billing Period 10
  120000,                                 !- Billing Period Consumption 10
  ,                                       !- Billing Period Peak Demand 10
  ,                                       !- Billing Period Total Cost 10
  11,                                     !- Billing Period Begin Month 11
  8,                                      !- Billing Period Begin Day of Month 11
  2013,                                   !- Billing Period Begin Year 11
  32,                                     !- Number of Days in Billing Period 11
  130000,                                 !- Billing Period Consumption 11
  ,                                       !- Billing Period Peak Demand 11
  ;                                       !- Billing Period Total Cost 11

OS:UtilityBill,
  {f1ad626c-1b82-4f5d-9c50-79cb367a1c4a}, !- Handle
  Gas Bill,                               !- Name
  Gas,                                    !- Fuel Type
  ,                                       !- Meter Install Location
  ,                                       !- Meter Specific Install Location
  ,                                       !- Meter End Use Category
  ,                                       !- Meter Specific End Use
  therms,                                 !- Consumption Unit
  ,                                       !- Consumption Unit Conversion Factor
  ,                                       !- Peak Demand Unit
  ,                                       !- Timesteps in Peak Demand Window
  1,                                      !- Billing Period Begin Month 1
  15,                                     !- Billing Period Begin Day of Month 1
  2013,                                   !- Billing Period Begin Year 1
  27,                                     !- Number of Days in Billing Period 1
  4621,                                   !- Billing Period Consumption 1
  ,                                       !- Billing Period Peak Demand 1
  ,                                       !- Billing Period Total Cost 1
  2,                                      !- Billing Period Begin Month 2
  11,                                     !- Billing Period Begin Day of Month 2
  2013,                                   !- Billing Period Begin Year 2
  29,                                     !- Number of Days in Billing Period 2
  3152,                                   !- Billing Period Consumption 2
  ,                                       !- Billing Period Peak Demand 2
  ,                                       !- Billing Period Total Cost 2
  3,                                      !- Billing Period Begin Month 3
  12,                                     !- Billing Period Begin Day of Month 3
  2013,                                   !- Billing Period Begin Year 3
  30,                                     !- Number of Days in Billing Period 3
  2180,                                   !- Billing Period Consumption 3
  ,                                       !- Billing Period Peak Demand 3
  ,                                       !- Billing Period Total Cost 3
  4,                                      !- Billing Period Begin Month 4
  11,                                     !- Billing Period Begin Day of Month 4
  2013,                                   !- Billing Period Begin Year 4
  34,                                     !- Number of Days in Billing Period 4
  1271,                                   !- Billing Period Consumption 4
  ,                                       !- Billing Period Peak Demand 4
  ,                                       !- Billing Period Total Cost 4
  5,                                      !- Billing Period Begin Month 5
  15,                                     !- Billing Period Begin Day of Month 5
  2013,                                   !- Billing Period Begin Year 5
  28,                                     !- Number of Days in Billing Period 5
  655,                                    !- Billing Period Consumption 5
  ,                                       !- Billing Period Peak Demand 5
  ,                                       !- Billing Period Total Cost 5
  6,                                      !- Billing Period Begin Month 6
  12,                                     !- Billing Period Begin Day of Month 6
  2013,                                   !- Billing Period Begin Year 6
  35,                                     !- Number of Days in Billing Period 6
  439,                                    !- Billing Period Consumption 6
  ,                                       !- Billing Period Peak Demand 6
  ,                                       !- Billing Period Total Cost 6
  7,                                      !- Billing Period Begin Month 7
  17,                                     !- Billing Period Begin Day of Month 7
  2013,                                   !- Billing Period Begin Year 7
  29,                                     !- Number of Days in Billing Period 7
  225,                                    !- Billing Period Consumption 7
  ,                                       !- Billing Period Peak Demand 7
  ,                                       !- Billing Period Total Cost 7
  8,                                      !- Billing Period Begin Month 8
  15,                                     !- Billing Period Begin Day of Month 8
  2013,                                   !- Billing Period Begin Year 8
  32,                                     !- Number of Days in Billing Period 8
  414,                                    !- Billing Period Consumption 8
  ,                                       !- Billing Period Peak Demand 8
  ,                                       !- Billing Period Total Cost 8
  9,                                      !- Billing Period Begin Month 9
  16,                                     !- Billing Period Begin Day of Month 9
  2013,                                   !- Billing Period Begin Year 9
  28,                                     !- Number of Days in Billing Period 9
  794,                                    !- Billing Period Consumption 9
  ,                                       !- Billing Period Peak Demand 9
  ,                                       !- Billing Period Total Cost 9
  10,                                     !- Billing Period Begin Month 10
  14,                                     !- Billing Period Begin Day of Month 10
  2013,                                   !- Billing Period Begin Year 10
  25,                                     !- Number of Days in Billing Period 10
  1413,                                   !- Billing Period Consumption 10
  ,                                       !- Billing Period Peak Demand 10
  ,                                       !- Billing Period Total Cost 10
  11,                                     !- Billing Period Begin Month 11
  8,                                      !- Billing Period Begin Day of Month 11
  2013,                                   !- Billing Period Begin Year 11
  34,                                     !- Number of Days in Billing Period 11
  3512,                                   !- Billing Period Consumption 11
  ,                                       !- Billing Period Peak Demand 11
  ;                                       !- Billing Period Total Cost 11

OS:WeatherFile,
  {17d084c2-a4b2-4b33-b17e-1a34359ec408}, !- Handle
  Lawrence,                               !- City
  MA,                                     !- State Province Region
  USA,                                    !- Country
  Custom-109,                             !- Data Source
  109,                                    !- WMO Number
  42.72,                                  !- Latitude {deg}
  -71.12,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45.4,                                   !- Elevation {m}
  file:///mnt/openstudio/analysis_bfce11e6-bee4-4569-a5cb-c7d101d7270e/weather/Lawrence109_2013CST.epw, !- Url
  DEF50A14;                               !- Checksum

OS:Site,
  {87217805-635d-4d6f-b21d-44254fcab348}, !- Handle
  Lawrence_MA_USA,                        !- Name
  42.72,                                  !- Latitude {deg}
  -71.12,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45.4,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {a7729b31-3ef5-4d2b-8623-2a799adf89d6}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {5b3144e7-8950-48d2-92f4-b3e74907b770}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.55,                                  !- Annual Average Outdoor Air Temperature {C}
  26.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {652f9ac7-94be-41cd-b353-4cda150071a1}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d78bb23e-000f-44a7-ae23-2b3e8fb7a604}, !- Handle
  Boston Logan IntL Arpt Ann Htg 99.6% Condns DB, !- Name
  -13.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -13.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5f955dc9-e3d9-4caf-bf0b-13c41139084d}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SpaceType,
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Handle
  Office|BlendA|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {126af1a6-f25b-479d-a49d-87956905dd57}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {733dc99e-880a-42ed-aca6-9466c21dda1b}, !- Group Rendering Name
  {918543a2-205f-4ab7-995d-82447565b2b8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendA;                                 !- Standards Space Type

OS:Rendering:Color,
  {733dc99e-880a-42ed-aca6-9466c21dda1b}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {bd07dd6b-c017-4a48-9a6b-b8f02bb9c598}, !- Handle
  Office|BlendB|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {126af1a6-f25b-479d-a49d-87956905dd57}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d888c487-4603-4d7d-9407-8cfdf7067078}, !- Group Rendering Name
  {c35c9e7e-3776-4bdf-bfec-f7bdfea8452b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendB;                                 !- Standards Space Type

OS:Rendering:Color,
  {d888c487-4603-4d7d-9407-8cfdf7067078}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Handle
  Office|IT_Room|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {126af1a6-f25b-479d-a49d-87956905dd57}, !- Default Construction Set Name
  {14545d25-cfa6-4f5e-a785-da35e21c56f8}, !- Default Schedule Set Name
  {2ae3cb6f-f920-4a31-8e4f-71767bf7fdd7}, !- Group Rendering Name
  {f62268e7-20ba-41c8-9575-eae0be6606d1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {2ae3cb6f-f920-4a31-8e4f-71767bf7fdd7}, !- Handle
  Rendering Color 3,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {b50caa1d-d79a-4ca3-a2f6-31d42da1cde5}, !- Handle
  Office|Elec/MechRoom|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {126af1a6-f25b-479d-a49d-87956905dd57}, !- Default Construction Set Name
  {6afa4b38-8da3-4e0b-9dcd-72f6fe8ff1cd}, !- Default Schedule Set Name
  {7290771a-bed3-47b5-926e-bbe2b0f38bf8}, !- Group Rendering Name
  {5b1cfb34-9a8a-462e-b13b-a03ed9886c93}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {7290771a-bed3-47b5-926e-bbe2b0f38bf8}, !- Handle
  Rendering Color 4,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {64ba16e5-2e69-4222-8878-00ae99950c3e}, !- Handle
  Office|PrintRoom|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {126af1a6-f25b-479d-a49d-87956905dd57}, !- Default Construction Set Name
  {a8791949-a803-4c83-a923-32c87f537527}, !- Default Schedule Set Name
  {9c40e4e8-1cf5-4a39-9f3e-b5aa39e278df}, !- Group Rendering Name
  {43b01aff-c388-4427-adff-ef8d727500d5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {9c40e4e8-1cf5-4a39-9f3e-b5aa39e278df}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c631c3a6-0c23-41ef-82c8-8584b0a188fa}, !- Handle
  Office|Restroom|DOE Ref 2004|ASHRAE 169-2006-5A, !- Name
  {126af1a6-f25b-479d-a49d-87956905dd57}, !- Default Construction Set Name
  {99cb5f77-ab0b-44ed-989d-53f6d76ed710}, !- Default Schedule Set Name
  {add35f81-278f-4b92-80d3-bfe7e70c8243}, !- Group Rendering Name
  {77d4dff2-885d-4030-8bf5-9bca19c6d822}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {add35f81-278f-4b92-80d3-bfe7e70c8243}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Handle
  Space 1,                                !- Name
  {b50caa1d-d79a-4ca3-a2f6-31d42da1cde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {78437aeb-14bc-42f6-82e3-d2f718931e25}; !- Thermal Zone Name

OS:Surface,
  {f642d7a9-8fd3-497a-b2a8-ad9efafa12ef}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca6efe8-d698-46bc-93e1-28420c1c1637}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19bfe352-2807-45ce-85f1-d4947af0e841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f55c3f2-77e2-4aea-9800-257c4b8ace02}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11136aa6-997d-409e-96a4-5cb6975065a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d541bf-dc3e-41b5-90b3-76452e6bf985}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30b291c-5cfa-474d-a81c-05040bce0d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f96c7a9-3d8a-40ef-8735-66c340916f1d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c92117f-1e74-4cc1-ac2d-9dbf0139d5da}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {5f141e21-e64c-44ab-ae65-2a5170b339d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78437aeb-14bc-42f6-82e3-d2f718931e25}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78fd68f1-e6a0-48a7-bf4d-adbde79e6ab8}, !- Zone Air Inlet Port List
  {a100be50-063c-4700-88b0-437ca5fec84e}, !- Zone Air Exhaust Port List
  {ba247e4c-7e17-4688-8592-0cb3e4510813}, !- Zone Air Node Name
  {10f0d858-f7aa-4b61-9ded-9b7d2ca5bb19}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {660d8e95-dd76-40b4-a0f0-6ec892581b70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5eff095-5b4a-4833-bf05-868790e11075}, !- Handle
  Node 1,                                 !- Name
  {ba247e4c-7e17-4688-8592-0cb3e4510813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba247e4c-7e17-4688-8592-0cb3e4510813}, !- Handle
  {17388cb0-98ae-4220-b41c-2c2167ee58b7}, !- Name
  {78437aeb-14bc-42f6-82e3-d2f718931e25}, !- Source Object
  11,                                     !- Outlet Port
  {f5eff095-5b4a-4833-bf05-868790e11075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78fd68f1-e6a0-48a7-bf4d-adbde79e6ab8}, !- Handle
  Port List 1,                            !- Name
  {78437aeb-14bc-42f6-82e3-d2f718931e25}, !- HVAC Component
  {87193e1e-bbba-4094-9531-b2ee816c6cc1}; !- Port 1

OS:PortList,
  {a100be50-063c-4700-88b0-437ca5fec84e}, !- Handle
  Port List 2,                            !- Name
  {78437aeb-14bc-42f6-82e3-d2f718931e25}; !- HVAC Component

OS:Sizing:Zone,
  {bcb797d2-2cc9-4183-ad4a-b21deedf2b1b}, !- Handle
  {78437aeb-14bc-42f6-82e3-d2f718931e25}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7695831-530b-43a9-8ac4-494a469be904}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {78437aeb-14bc-42f6-82e3-d2f718931e25}, !- Thermal Zone
  {9d35a151-88f9-4b0e-bbca-23b190d2096a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Handle
  Space 2,                                !- Name
  {b50caa1d-d79a-4ca3-a2f6-31d42da1cde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {8e1439e5-df04-45aa-8b56-011619ea66af}; !- Thermal Zone Name

OS:Surface,
  {55e32191-320f-4c79-a9dc-c653c1af49a1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c003842-9467-4e52-beb5-0fd02ae68925}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae874ab5-1bf8-48bd-b64d-fb847dcaa473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.000555770483, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef34fa8-3b39-4691-86b2-78f49ba3bcfc}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf23d94b-529b-4152-9392-9fd6293c9eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.000555770483, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bb7b7f-927e-414f-914c-d99bc2d8d34b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6041527b-5e73-4deb-ad1b-e6461d8041a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11136aa6-997d-409e-96a4-5cb6975065a4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f55c3f2-77e2-4aea-9800-257c4b8ace02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f888ca-6fdf-45af-8f75-9b64957c5dba}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {f52aa70c-4958-4702-b6c0-d0d999322f37}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 18.000555770483, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e1439e5-df04-45aa-8b56-011619ea66af}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35fcc8d3-eee4-4eaa-b0fc-e6d366d06228}, !- Zone Air Inlet Port List
  {d739ad3f-1a38-42ef-830d-9efe73498c90}, !- Zone Air Exhaust Port List
  {86480cdf-2882-46d1-8d3d-09eb7b65c69e}, !- Zone Air Node Name
  {e7f3d95d-0641-49e5-ba82-b95e45a1efa6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebd42c5b-eb80-4518-8083-37dab9de34cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4637772-2670-4566-b240-4727d40af66f}, !- Handle
  Node 2,                                 !- Name
  {86480cdf-2882-46d1-8d3d-09eb7b65c69e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86480cdf-2882-46d1-8d3d-09eb7b65c69e}, !- Handle
  {9b62273d-3438-4ed0-88a5-33325aaaf478}, !- Name
  {8e1439e5-df04-45aa-8b56-011619ea66af}, !- Source Object
  11,                                     !- Outlet Port
  {d4637772-2670-4566-b240-4727d40af66f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35fcc8d3-eee4-4eaa-b0fc-e6d366d06228}, !- Handle
  Port List 3,                            !- Name
  {8e1439e5-df04-45aa-8b56-011619ea66af}, !- HVAC Component
  {42bb8845-6b5a-4bfa-862d-8ddc89536b7c}; !- Port 1

OS:PortList,
  {d739ad3f-1a38-42ef-830d-9efe73498c90}, !- Handle
  Port List 4,                            !- Name
  {8e1439e5-df04-45aa-8b56-011619ea66af}; !- HVAC Component

OS:Sizing:Zone,
  {bbcbf73d-bd83-465c-9c13-fd5e1f155de4}, !- Handle
  {8e1439e5-df04-45aa-8b56-011619ea66af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3033fd8a-65d3-48aa-b8d4-67661641ade3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8e1439e5-df04-45aa-8b56-011619ea66af}, !- Thermal Zone
  {d05fda97-149f-459b-98e0-1c70352eecec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Handle
  Space 3,                                !- Name
  {b50caa1d-d79a-4ca3-a2f6-31d42da1cde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {50ad6984-691c-4b22-bf55-c160bc750ba7}; !- Thermal Zone Name

OS:Surface,
  {d0152867-22b5-4c6d-9610-da34d2cd9d7e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.92772446163864, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3696f636-c094-4de8-b93d-f6eb564ecf9f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f8d9d8-d40d-4757-bb2a-86bc7566f6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04800000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0ce25d-cc78-4db1-874e-ac454fe73f95}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.04800000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543f7c59-0e81-4987-9040-bd81923dce7b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfcfe219-8bce-43e2-9132-d75fffe61e71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92772446163864, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.92772446163864, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.92772446163864, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf23d94b-529b-4152-9392-9fd6293c9eeb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef34fa8-3b39-4691-86b2-78f49ba3bcfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  1.92772446163864, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.92772446163864, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9631e156-e920-4235-b747-0dc81f6740f7}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {66dd0d91-3358-4051-b158-0d2c30a0180f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92772446163864, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92772446163864, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.04800000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50ad6984-691c-4b22-bf55-c160bc750ba7}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca0ac324-6293-4e97-8fa0-4e2b68318847}, !- Zone Air Inlet Port List
  {a9071cfb-3f08-48aa-b754-989794cf4578}, !- Zone Air Exhaust Port List
  {db9a3d17-933c-4067-89ea-6ec511812aeb}, !- Zone Air Node Name
  {879c5b78-e12d-46cb-8f31-0fcf649ced7b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49b12809-832d-44e2-8860-de7963522b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5733c09-73d7-4450-9909-eed063d90184}, !- Handle
  Node 3,                                 !- Name
  {db9a3d17-933c-4067-89ea-6ec511812aeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db9a3d17-933c-4067-89ea-6ec511812aeb}, !- Handle
  {5597ec77-4309-4885-940e-a2d3ff8e4c86}, !- Name
  {50ad6984-691c-4b22-bf55-c160bc750ba7}, !- Source Object
  11,                                     !- Outlet Port
  {a5733c09-73d7-4450-9909-eed063d90184}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca0ac324-6293-4e97-8fa0-4e2b68318847}, !- Handle
  Port List 5,                            !- Name
  {50ad6984-691c-4b22-bf55-c160bc750ba7}, !- HVAC Component
  {6ecd3db0-72cb-47bc-941c-0a5f2c2e97a2}; !- Port 1

OS:PortList,
  {a9071cfb-3f08-48aa-b754-989794cf4578}, !- Handle
  Port List 6,                            !- Name
  {50ad6984-691c-4b22-bf55-c160bc750ba7}; !- HVAC Component

OS:Sizing:Zone,
  {c5fc7a6e-53da-4456-8ab3-dd94959373c8}, !- Handle
  {50ad6984-691c-4b22-bf55-c160bc750ba7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {760e8d73-921e-42aa-9f5c-c39e1a989d98}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {50ad6984-691c-4b22-bf55-c160bc750ba7}, !- Thermal Zone
  {489591e7-bb3e-46b9-9229-784cc13d564c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Handle
  Space 4,                                !- Name
  {64ba16e5-2e69-4222-8878-00ae99950c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.97572446163864,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}; !- Thermal Zone Name

OS:Surface,
  {ea299363-bcae-44ac-b790-215d98a35559}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30b291c-5cfa-474d-a81c-05040bce0d19}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d541bf-dc3e-41b5-90b3-76452e6bf985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.048, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6624917f-3a46-404e-8e2b-79161a671338}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a855729-759b-4d16-b33a-a8b9007dc6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.048, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e46c49-d7de-4c2c-89c2-679699729bfc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e65e23d-9e11-4ff7-9968-c7f5bdb72d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8875e76e-0031-4311-b40f-040c2a46747f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33acdec9-bb44-4235-9451-cdcc654d9652}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {4337b3ba-7766-4de4-bcc7-3fd933d7cedd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.048, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b095fb3f-9c50-41bc-96fd-9991a918511d}, !- Zone Air Inlet Port List
  {c4c94362-98f8-4e55-ba09-22ff046ae89e}, !- Zone Air Exhaust Port List
  {84002676-e191-4d7b-ac9b-e2247be206fd}, !- Zone Air Node Name
  {d69307da-cbcd-4fff-91cf-a1870a2eb1fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a19261d-daf9-4eb6-8f1f-b7e9e53b3770}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {414ea46e-9d89-425b-be05-9e7ab04e7690}, !- Handle
  Node 4,                                 !- Name
  {84002676-e191-4d7b-ac9b-e2247be206fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84002676-e191-4d7b-ac9b-e2247be206fd}, !- Handle
  {39542c59-28fe-4378-b5d2-c5bfe0e94808}, !- Name
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}, !- Source Object
  11,                                     !- Outlet Port
  {414ea46e-9d89-425b-be05-9e7ab04e7690}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b095fb3f-9c50-41bc-96fd-9991a918511d}, !- Handle
  Port List 7,                            !- Name
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}, !- HVAC Component
  {2cbc0f64-eb86-4b7c-bafc-ac11e4bbcf40}; !- Port 1

OS:PortList,
  {c4c94362-98f8-4e55-ba09-22ff046ae89e}, !- Handle
  Port List 8,                            !- Name
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}; !- HVAC Component

OS:Sizing:Zone,
  {f097d133-a8e6-4218-89a6-fd754dde37f8}, !- Handle
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c3c4750-6094-4b58-9ae6-736a3ca8fa99}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {003742cd-63d5-46f5-9796-7bdb03d9b19c}, !- Thermal Zone
  {8bb562ab-e04d-40ad-950b-05cb59712d68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Handle
  Space 5,                                !- Name
  {64ba16e5-2e69-4222-8878-00ae99950c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.97572446163864,                       !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}; !- Thermal Zone Name

OS:Surface,
  {6fbf3162-844c-4d65-9f74-b8f7ac7be427}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6041527b-5e73-4deb-ad1b-e6461d8041a2}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bb7b7f-927e-414f-914c-d99bc2d8d34b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25dfce0-fd12-415d-b693-d0199beb6ee8}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32413b24-835e-4058-9d15-b2bf8a577671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 18.000555770483, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85cd4b32-2ccd-4dc5-b41e-b40114921e8c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcad3430-957a-4c2b-b123-c669a3cf0798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a855729-759b-4d16-b33a-a8b9007dc6f5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6624917f-3a46-404e-8e2b-79161a671338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb9d647-073c-4948-a256-f7fb891148db}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {ae5d6e89-ed07-4599-8ef0-fa06990db7b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 18.000555770483, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {256759ef-b615-421a-9438-41d258dac507}, !- Zone Air Inlet Port List
  {14371726-d05a-4fd2-b1bd-9ccebe1b65ea}, !- Zone Air Exhaust Port List
  {3afe7d4f-ee7c-4dbd-95a4-7260a3bd36e2}, !- Zone Air Node Name
  {d1b81877-87d5-49af-9cb9-7658936373ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be9c91b6-616c-4d69-9e87-f15cfa453d4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {110276d8-9441-4eae-8e09-bdc67147b38b}, !- Handle
  Node 5,                                 !- Name
  {3afe7d4f-ee7c-4dbd-95a4-7260a3bd36e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3afe7d4f-ee7c-4dbd-95a4-7260a3bd36e2}, !- Handle
  {e1746558-f93e-4f42-b604-f35df7f1a714}, !- Name
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}, !- Source Object
  11,                                     !- Outlet Port
  {110276d8-9441-4eae-8e09-bdc67147b38b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {256759ef-b615-421a-9438-41d258dac507}, !- Handle
  Port List 9,                            !- Name
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}, !- HVAC Component
  {bdb6c769-c590-4fcd-9df4-c07b8e97c98a}; !- Port 1

OS:PortList,
  {14371726-d05a-4fd2-b1bd-9ccebe1b65ea}, !- Handle
  Port List 10,                           !- Name
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}; !- HVAC Component

OS:Sizing:Zone,
  {1213e974-a895-4878-8eac-52c5071e62f4}, !- Handle
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {394e46f8-7c55-4c1f-8af2-cf65aab6c706}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {771f349e-e6dc-4e45-8d5b-9b3495d47631}, !- Thermal Zone
  {2354ad23-a48c-4c6b-aeda-c6dc2822ee8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Handle
  Space 6,                                !- Name
  {64ba16e5-2e69-4222-8878-00ae99950c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.97572446163864,                       !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}; !- Thermal Zone Name

OS:Surface,
  {044369ca-549d-481b-80a0-c293ce336586}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.89158669245797, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfcfe219-8bce-43e2-9132-d75fffe61e71}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {543f7c59-0e81-4987-9040-bd81923dce7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {286214b9-6eb4-45a4-9f02-6a12a5266327}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.04800000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79cb5f7-ad64-4e4e-99ce-2d523bddf81c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a97d134-8107-483c-ac34-e5b6f059c61f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.89158669245797, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.89158669245797, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.89158669245797, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32413b24-835e-4058-9d15-b2bf8a577671}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f25dfce0-fd12-415d-b693-d0199beb6ee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.89158669245797, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.89158669245797, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ec1170-ecc2-4f3e-ab47-f747776d3465}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {66252a5b-ebff-47d3-81b8-0f3fb281964d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89158669245797, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.89158669245797, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.04800000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {310a46c6-842f-4ff7-8fcc-ad96b29c4a64}, !- Zone Air Inlet Port List
  {2392cf01-ff92-4962-9b2b-839b6cd57072}, !- Zone Air Exhaust Port List
  {1b9ca7f6-7a5d-4786-9962-60be8b382ef2}, !- Zone Air Node Name
  {8e8f70a6-baef-4072-afcf-032d9e3f2746}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adb1e1c9-a974-4478-b535-76d9d910dd17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {387da04f-7f10-4cf9-b43d-aed70027e5d9}, !- Handle
  Node 6,                                 !- Name
  {1b9ca7f6-7a5d-4786-9962-60be8b382ef2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b9ca7f6-7a5d-4786-9962-60be8b382ef2}, !- Handle
  {662b4e03-d239-471d-935e-d320f31cfd99}, !- Name
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}, !- Source Object
  11,                                     !- Outlet Port
  {387da04f-7f10-4cf9-b43d-aed70027e5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {310a46c6-842f-4ff7-8fcc-ad96b29c4a64}, !- Handle
  Port List 11,                           !- Name
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}, !- HVAC Component
  {1342587e-f8bf-4428-84aa-e97c08e0336f}; !- Port 1

OS:PortList,
  {2392cf01-ff92-4962-9b2b-839b6cd57072}, !- Handle
  Port List 12,                           !- Name
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}; !- HVAC Component

OS:Sizing:Zone,
  {ae2d4421-8a11-4647-952c-7aa4fdcda4c2}, !- Handle
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {33d3df81-b248-43e5-bfb7-b0f2bc0eba3c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1e5a4568-1cf8-411a-b3fb-175db4d96463}, !- Thermal Zone
  {945724fb-be0a-446f-b177-8783b41957a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Handle
  Space 7,                                !- Name
  {c631c3a6-0c23-41ef-82c8-8584b0a188fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.86731115409661,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}; !- Thermal Zone Name

OS:Surface,
  {75688f05-b53d-4453-85f4-2b102600a463}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e65e23d-9e11-4ff7-9968-c7f5bdb72d0a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24e46c49-d7de-4c2c-89c2-679699729bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.048,     !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b6382a-be86-467b-b6f7-eb26e7c1115d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b1ec57-a055-4bc7-8325-733c23aba72e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3ef031-4e6a-47e2-a43f-03dea97681c3}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00695003-cab9-4e68-baff-489aaae833a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3db155-dcc2-4f15-b926-7dc97c34dff7}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bf924d-970c-47f9-bcba-0e905d8cbcb0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {982003b0-cca9-4838-a67b-3bdaec771acf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}, !- Handle
  Thermal Zone 7,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ce2cc2a-10a5-4cde-b0ce-ca430b01e65f}, !- Zone Air Inlet Port List
  {f1565756-e8e8-4888-8ada-baa05a4ca39c}, !- Zone Air Exhaust Port List
  {2023a77a-4bd9-4a71-a8a3-db17856c1163}, !- Zone Air Node Name
  {9224777b-dae2-40a9-bc48-a2f5f178bb6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc8a8be8-5f60-40f0-981d-a5ae381a32be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eab424f4-b8b1-4bb0-b875-25915a906146}, !- Handle
  Node 7,                                 !- Name
  {2023a77a-4bd9-4a71-a8a3-db17856c1163}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2023a77a-4bd9-4a71-a8a3-db17856c1163}, !- Handle
  {8c211051-e6c2-4906-9059-cb95a523eb2d}, !- Name
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}, !- Source Object
  11,                                     !- Outlet Port
  {eab424f4-b8b1-4bb0-b875-25915a906146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ce2cc2a-10a5-4cde-b0ce-ca430b01e65f}, !- Handle
  Port List 13,                           !- Name
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}, !- HVAC Component
  {76fa77b5-f9ba-4763-ab04-ca26c52fe4c3}; !- Port 1

OS:PortList,
  {f1565756-e8e8-4888-8ada-baa05a4ca39c}, !- Handle
  Port List 14,                           !- Name
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}, !- HVAC Component
  {13d58dca-00a7-46b1-9045-30414c35245a}; !- Port 1

OS:Sizing:Zone,
  {b96f1457-7494-4d3d-9140-e7f14e311a26}, !- Handle
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a2f5b5b0-6131-41cc-8d5c-f5b01b6ee0eb}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5c4b031b-1fb6-48fa-9c01-bfe38a9fafac}, !- Thermal Zone
  {3a34f279-bde6-4d79-93cc-37a6346b3b07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b47ca37c-289f-480e-96f4-1b02d2b06c10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Handle
  Space 8,                                !- Name
  {c631c3a6-0c23-41ef-82c8-8584b0a188fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.86731115409661,                       !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}; !- Thermal Zone Name

OS:Surface,
  {a01a20f0-c683-43ce-b1e1-95c5c261b12b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcad3430-957a-4c2b-b123-c669a3cf0798}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85cd4b32-2ccd-4dc5-b41e-b40114921e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458e9188-5158-4e69-ab50-0f11c483823e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a512abe0-ef6e-4d63-b533-262c71f82ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 18.000555770483, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a7a805-c472-4af0-beed-bf22ca59504a}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04d2c07-3709-4244-8e09-a26ae2960879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b1ec57-a055-4bc7-8325-733c23aba72e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b6382a-be86-467b-b6f7-eb26e7c1115d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094af4e3-d113-4de6-a78f-dd7f975bccfe}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {4c95c861-8f54-4025-bfad-4844d4efb938}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 18.000555770483, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}, !- Handle
  Thermal Zone 8,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da18a767-f2e6-4c11-8b84-0d28406a0648}, !- Zone Air Inlet Port List
  {da02af6e-7d86-4883-94a9-1c206c0e96b7}, !- Zone Air Exhaust Port List
  {bca868c9-fb52-42b2-9512-3a4a9e3e44ab}, !- Zone Air Node Name
  {4f3c2d0d-208f-4676-b1d1-5083524aabb5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d068e206-5634-43ed-9adc-c073fa595d2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c6bbdb9-31c7-4f59-9da8-a29717d1f98d}, !- Handle
  Node 8,                                 !- Name
  {bca868c9-fb52-42b2-9512-3a4a9e3e44ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca868c9-fb52-42b2-9512-3a4a9e3e44ab}, !- Handle
  {1e595e87-60a2-4a37-bc7b-9102fcdaf6cf}, !- Name
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}, !- Source Object
  11,                                     !- Outlet Port
  {5c6bbdb9-31c7-4f59-9da8-a29717d1f98d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da18a767-f2e6-4c11-8b84-0d28406a0648}, !- Handle
  Port List 15,                           !- Name
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}, !- HVAC Component
  {8edab173-100a-47de-ad4f-1779b2168c08}; !- Port 1

OS:PortList,
  {da02af6e-7d86-4883-94a9-1c206c0e96b7}, !- Handle
  Port List 16,                           !- Name
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}, !- HVAC Component
  {6bde895d-9c1e-4db8-a785-791ea62a685f}; !- Port 1

OS:Sizing:Zone,
  {3583d380-0e21-4d72-88a7-81849b28d7de}, !- Handle
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c790b6af-f156-434f-9137-39752458530e}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ec0eec4a-285c-429f-bccf-3f76b7d5f7b7}, !- Thermal Zone
  {762a6f43-415e-40dc-8c25-bf86d0af2482}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ede60efa-15b3-49a6-b933-a1b8909c2761}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Handle
  Space 9,                                !- Name
  {c631c3a6-0c23-41ef-82c8-8584b0a188fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.86731115409661,                       !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}; !- Thermal Zone Name

OS:Surface,
  {8f639206-c801-4dde-9dad-936c4211b21e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  7.71089784655459, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a97d134-8107-483c-ac34-e5b6f059c61f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79cb5f7-ad64-4e4e-99ce-2d523bddf81c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f370f878-d07a-46d5-9433-6648b8650b40}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.04800000000005, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c26987-4fa1-4ce7-bd42-f48ef84646bb}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27baba1b-70b5-44f6-8ea8-baab969e4fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.71089784655459, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.71089784655459, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  7.71089784655459, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a512abe0-ef6e-4d63-b533-262c71f82ced}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {458e9188-5158-4e69-ab50-0f11c483823e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.71089784655459, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.71089784655459, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3267846e-f284-4a68-93b2-35b65e4745d0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {fc7331ba-b79e-4377-a145-3ad5135cd66d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.71089784655459, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.71089784655459, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.04800000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}, !- Handle
  Thermal Zone 9,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78bab3ad-c844-41e7-b01a-f6b753442ab0}, !- Zone Air Inlet Port List
  {14cb6865-5595-4cc9-be1b-48ef42631d76}, !- Zone Air Exhaust Port List
  {29373198-beba-4da2-b8cc-86ffb7fa2a32}, !- Zone Air Node Name
  {022f0526-4d7d-45cf-a503-092bc8dc717e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdb39dee-29fa-4ca3-964c-736206f85f0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {186b6277-994c-4c08-90d4-1de0261f4cac}, !- Handle
  Node 9,                                 !- Name
  {29373198-beba-4da2-b8cc-86ffb7fa2a32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29373198-beba-4da2-b8cc-86ffb7fa2a32}, !- Handle
  {eda49e55-3dce-4c2a-a720-1cbaf63ea80d}, !- Name
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}, !- Source Object
  11,                                     !- Outlet Port
  {186b6277-994c-4c08-90d4-1de0261f4cac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78bab3ad-c844-41e7-b01a-f6b753442ab0}, !- Handle
  Port List 17,                           !- Name
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}, !- HVAC Component
  {7030722a-7ec3-4ae0-b9f1-08cc2607d06c}; !- Port 1

OS:PortList,
  {14cb6865-5595-4cc9-be1b-48ef42631d76}, !- Handle
  Port List 18,                           !- Name
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}, !- HVAC Component
  {4e423f13-08d6-485b-a0c8-21c9be088935}; !- Port 1

OS:Sizing:Zone,
  {1a933f40-55d2-468c-95b8-d54875948d68}, !- Handle
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {efa89d66-cb3e-41f4-81f3-db56b9047eee}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a99795bf-dd87-4dba-92c9-264afad9d5f0}, !- Thermal Zone
  {d7e9c0cd-db75-435b-a7b0-b55052b94c49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a03fdec9-076c-4b73-9575-b047450c5323}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Handle
  Space 10,                               !- Name
  {bd07dd6b-c017-4a48-9a6b-b8f02bb9c598}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5782090006512,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {c1f47518-aa80-4560-8423-50b527fe7df5}; !- Thermal Zone Name

OS:Surface,
  {5a202c3a-d807-46f8-81cf-f00cf531d45b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.048, 0,          !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00695003-cab9-4e68-baff-489aaae833a9}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3ef031-4e6a-47e2-a43f-03dea97681c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.048, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.048, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e048510f-10a1-48ae-900e-f6fcdcdf5cd1}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84a4fed-591d-4775-998c-051e86db971d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.048, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.048, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b278cf9b-3392-476e-a658-44119ba924d8}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375f0b40-6e38-41cd-8be4-7a030405421c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bdf4aa6-9404-4c56-bbb3-bcfff2941113}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85dc72b0-3dab-4d19-be44-f04b7d023402}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {cfaff6e4-4a99-4211-a8e8-c80de8ff50e8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.048, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1f47518-aa80-4560-8423-50b527fe7df5}, !- Handle
  Thermal Zone 10,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92dac7bc-fc63-4e45-a2da-361f7ac794ca}, !- Zone Air Inlet Port List
  {46962468-f1b5-4b88-ae63-0c3faca0b12e}, !- Zone Air Exhaust Port List
  {1afb3bb6-3e2b-4f00-a39e-84d0cf333046}, !- Zone Air Node Name
  {ed004bdd-af6c-495c-8791-04371743180e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a165f428-f6a9-4e6e-8239-0720be53a64e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80928b36-6997-4031-a439-0820ca8120dd}, !- Handle
  Node 10,                                !- Name
  {1afb3bb6-3e2b-4f00-a39e-84d0cf333046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1afb3bb6-3e2b-4f00-a39e-84d0cf333046}, !- Handle
  {345dc24e-d9fb-4c88-9ab8-25ab5b605243}, !- Name
  {c1f47518-aa80-4560-8423-50b527fe7df5}, !- Source Object
  11,                                     !- Outlet Port
  {80928b36-6997-4031-a439-0820ca8120dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92dac7bc-fc63-4e45-a2da-361f7ac794ca}, !- Handle
  Port List 19,                           !- Name
  {c1f47518-aa80-4560-8423-50b527fe7df5}, !- HVAC Component
  {214fecdc-cbcd-447d-833d-1bb493fb04be}; !- Port 1

OS:PortList,
  {46962468-f1b5-4b88-ae63-0c3faca0b12e}, !- Handle
  Port List 20,                           !- Name
  {c1f47518-aa80-4560-8423-50b527fe7df5}; !- HVAC Component

OS:Sizing:Zone,
  {08f93034-0a5f-43c3-96c6-fb4386f26432}, !- Handle
  {c1f47518-aa80-4560-8423-50b527fe7df5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c8b1089-8b4f-4ef2-827c-9f4ed16fbb1b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {c1f47518-aa80-4560-8423-50b527fe7df5}, !- Thermal Zone
  {1979c37b-3f25-488f-947a-f1e0cf297118}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Handle
  Space 11,                               !- Name
  {bd07dd6b-c017-4a48-9a6b-b8f02bb9c598}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5782090006512,                       !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}; !- Thermal Zone Name

OS:Surface,
  {d9fd12b0-695e-4b6a-b58a-8a53c6a03d7a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04d2c07-3709-4244-8e09-a26ae2960879}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a7a805-c472-4af0-beed-bf22ca59504a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a286d74-4e23-4429-8e25-cf6be79815f2}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {016e36bd-8bbe-446f-81b4-25cc2e9883e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 18.000555770483, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4357dfe1-a73e-4d6a-b906-dd70a297627e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64d72f19-6aa6-43db-860b-46ee55d96e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84a4fed-591d-4775-998c-051e86db971d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e048510f-10a1-48ae-900e-f6fcdcdf5cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4cefaa2-1429-438f-97c3-ba8618bc2e45}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {a50e2dd8-5b19-489e-ba42-97cb3150d23c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 18.000555770483, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}, !- Handle
  Thermal Zone 11,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bd2c679-efcd-48a4-8625-1a3ed8577e4d}, !- Zone Air Inlet Port List
  {77adee63-4a2a-4d78-b13d-696ce6671a0a}, !- Zone Air Exhaust Port List
  {da56b050-0149-49c5-8417-0fad5467d039}, !- Zone Air Node Name
  {8ea3766f-62c8-4642-8d0c-b77051b08e2a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed59c7db-120c-4df3-a622-03a253805c1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26dd57c6-df1e-42f5-bed4-fa39636de277}, !- Handle
  Node 11,                                !- Name
  {da56b050-0149-49c5-8417-0fad5467d039}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da56b050-0149-49c5-8417-0fad5467d039}, !- Handle
  {588c8f97-a06c-4701-b5d6-a4f9ac2fee64}, !- Name
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}, !- Source Object
  11,                                     !- Outlet Port
  {26dd57c6-df1e-42f5-bed4-fa39636de277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bd2c679-efcd-48a4-8625-1a3ed8577e4d}, !- Handle
  Port List 21,                           !- Name
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}, !- HVAC Component
  {5f2dfa18-66cb-4dcf-8de3-caac7f99aac7}; !- Port 1

OS:PortList,
  {77adee63-4a2a-4d78-b13d-696ce6671a0a}, !- Handle
  Port List 22,                           !- Name
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}; !- HVAC Component

OS:Sizing:Zone,
  {6edb1c20-b148-45a8-9131-7fe917133de5}, !- Handle
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a827681-1d35-4921-80cc-28e55162c6df}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {58c2bb84-9d2e-4ed5-9deb-81d19f1131f1}, !- Thermal Zone
  {84b08972-3a79-4f74-8be1-76a628bb3492}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Handle
  Space 12,                               !- Name
  {bd07dd6b-c017-4a48-9a6b-b8f02bb9c598}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5782090006512,                       !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}; !- Thermal Zone Name

OS:Surface,
  {d8f5a141-91b2-4b49-b61e-84e90bf5c5a6}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  19.2772446163864, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27baba1b-70b5-44f6-8ea8-baab969e4fba}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c26987-4fa1-4ce7-bd42-f48ef84646bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27855ac3-c1c3-4b66-a90e-912d4fe9a293}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86513f1-665b-402e-9443-1c3f9b357aa9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1cfade-cc23-415a-8138-bf04e955ad09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {016e36bd-8bbe-446f-81b4-25cc2e9883e6}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a286d74-4e23-4429-8e25-cf6be79815f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba9e673-0f13-43c9-8e26-02a406de7014}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {6d23765c-08b0-49a6-b183-052fc3b75dcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.04800000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}, !- Handle
  Thermal Zone 12,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f3f4e61-c0d6-45dc-8e2d-88602468e38b}, !- Zone Air Inlet Port List
  {9825f76b-dda3-4049-8013-4eb277355dae}, !- Zone Air Exhaust Port List
  {badf5404-3d98-42af-9101-36f5c3bf2daf}, !- Zone Air Node Name
  {3037079d-b889-4d09-a0ef-afcc5acc231b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02f2b1cf-974b-4d4e-9486-f5c435734240}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe4af24e-f769-4054-8ad5-0d2b82366bd6}, !- Handle
  Node 12,                                !- Name
  {badf5404-3d98-42af-9101-36f5c3bf2daf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {badf5404-3d98-42af-9101-36f5c3bf2daf}, !- Handle
  {b386a179-3b5b-4cbe-934f-9dc1d03aa5eb}, !- Name
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}, !- Source Object
  11,                                     !- Outlet Port
  {fe4af24e-f769-4054-8ad5-0d2b82366bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f3f4e61-c0d6-45dc-8e2d-88602468e38b}, !- Handle
  Port List 23,                           !- Name
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}, !- HVAC Component
  {c0019cf5-0d8b-4848-bf07-7a5a70fd7bcd}; !- Port 1

OS:PortList,
  {9825f76b-dda3-4049-8013-4eb277355dae}, !- Handle
  Port List 24,                           !- Name
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}; !- HVAC Component

OS:Sizing:Zone,
  {d7432a49-82b8-4623-b482-5ab9126499be}, !- Handle
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0fd180b-50fa-47c7-8090-b4a9e7c4ac50}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8d66f4ea-495b-47b8-9378-5b22afb69b18}, !- Thermal Zone
  {5d52cfa5-56ee-4d7c-a85d-3de19293a44a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Handle
  Space 13,                               !- Name
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8554536170376,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}; !- Thermal Zone Name

OS:Surface,
  {75f3e4f7-7ad9-4d92-b5bd-21803a8fa0e5}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375f0b40-6e38-41cd-8be4-7a030405421c}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b278cf9b-3392-476e-a658-44119ba924d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.048, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cca1f43-3bd6-4c0b-8cb0-31c023035614}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5422ab87-b3cc-4e2c-a57b-80666f97fd57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.048, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a31eb6fe-196d-48ef-8ebc-e21c9d357616}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db02e13f-d534-4ac5-a3cf-6a06fb0d1516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38a79c7-f021-4a41-838e-2e9fa8ee56b0}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21305817-47d9-462d-9fab-84d2494eb082}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {2605c8de-6bb6-4ea0-a9ae-e46a6a0a5740}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.048, 3.048,     !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}, !- Handle
  Thermal Zone 13,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23c00af0-f4c7-4876-8935-2f55949be195}, !- Zone Air Inlet Port List
  {c315ceb8-2a93-4f61-addc-637776879dff}, !- Zone Air Exhaust Port List
  {6ab99504-6a2d-4e0d-ac5d-629010a582f5}, !- Zone Air Node Name
  {2ecffcc3-0164-42e3-ab53-9701d9fa4d1d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eaef7e07-6ec9-4c9d-8b21-c02c9f49bd80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5c6e392-8021-4aef-9d6d-0227582b9acb}, !- Handle
  Node 13,                                !- Name
  {6ab99504-6a2d-4e0d-ac5d-629010a582f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab99504-6a2d-4e0d-ac5d-629010a582f5}, !- Handle
  {167a5a7d-eefb-459c-9cbd-2d6506e044e0}, !- Name
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}, !- Source Object
  11,                                     !- Outlet Port
  {b5c6e392-8021-4aef-9d6d-0227582b9acb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23c00af0-f4c7-4876-8935-2f55949be195}, !- Handle
  Port List 25,                           !- Name
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}, !- HVAC Component
  {0031d9fd-efb4-4108-af69-a54fc3a527bd}; !- Port 1

OS:PortList,
  {c315ceb8-2a93-4f61-addc-637776879dff}, !- Handle
  Port List 26,                           !- Name
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}; !- HVAC Component

OS:Sizing:Zone,
  {8f216a6e-c371-473f-9888-b5c765faa675}, !- Handle
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9374fd2-e072-4cc8-a168-8c39b7634538}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {a9e8d971-047b-4e21-a200-ff55ae362d6b}, !- Thermal Zone
  {66d50bfc-8f64-455f-9e47-e38daa89ed35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Handle
  Space 14,                               !- Name
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8554536170376,                       !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {a14c7ad7-f59a-4f87-b395-238dceb48238}; !- Thermal Zone Name

OS:Surface,
  {0d6d74a8-2c8a-4b7b-87ee-bcf797f9a763}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d72f19-6aa6-43db-860b-46ee55d96e44}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4357dfe1-a73e-4d6a-b906-dd70a297627e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c159daec-f362-4684-9b80-5fdc9a172f0a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c119149-7520-46ee-a7d4-88710d442b3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 18.000555770483, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316e7a3f-737b-4d8a-813d-c26d23683ad6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27f8586-d486-4ba4-8446-697f2eaf4a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5422ab87-b3cc-4e2c-a57b-80666f97fd57}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cca1f43-3bd6-4c0b-8cb0-31c023035614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77956fa1-d6cd-4d57-8813-9956e9fb49d5}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {5427c391-1087-446f-8a9c-17fa28c0bacb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 18.000555770483, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a14c7ad7-f59a-4f87-b395-238dceb48238}, !- Handle
  Thermal Zone 14,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fb6df0e-66e0-4a0f-8301-a668cf03d8ee}, !- Zone Air Inlet Port List
  {ac29ceb4-54a4-409e-bd26-4a76bd652e25}, !- Zone Air Exhaust Port List
  {8073ee6e-362e-4b83-8456-01b0149ac124}, !- Zone Air Node Name
  {24afbc5f-eadd-4992-a5c1-9d94ca6a497f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26ce697e-4c75-42eb-ac7c-346d18513fd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4c5693e-b43e-4d19-803e-8b963cb9259a}, !- Handle
  Node 14,                                !- Name
  {8073ee6e-362e-4b83-8456-01b0149ac124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8073ee6e-362e-4b83-8456-01b0149ac124}, !- Handle
  {817bbe28-3b44-40bb-8873-f1be2252f5c3}, !- Name
  {a14c7ad7-f59a-4f87-b395-238dceb48238}, !- Source Object
  11,                                     !- Outlet Port
  {c4c5693e-b43e-4d19-803e-8b963cb9259a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fb6df0e-66e0-4a0f-8301-a668cf03d8ee}, !- Handle
  Port List 27,                           !- Name
  {a14c7ad7-f59a-4f87-b395-238dceb48238}, !- HVAC Component
  {ec76ec55-7ca7-4a3f-a26c-04dd90f34dbe}; !- Port 1

OS:PortList,
  {ac29ceb4-54a4-409e-bd26-4a76bd652e25}, !- Handle
  Port List 28,                           !- Name
  {a14c7ad7-f59a-4f87-b395-238dceb48238}; !- HVAC Component

OS:Sizing:Zone,
  {6508e2eb-07ca-43fb-8ab6-994ff01a2777}, !- Handle
  {a14c7ad7-f59a-4f87-b395-238dceb48238}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {278c5992-8ff5-47ba-a85c-1ae48dcdc49d}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {a14c7ad7-f59a-4f87-b395-238dceb48238}, !- Thermal Zone
  {833c1077-f6b1-421b-b0e7-78dddfb2fef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Handle
  Space 15,                               !- Name
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8554536170376,                       !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {83b73e83-611a-4118-8df5-2ebf1622b2df}; !- Thermal Zone Name

OS:Surface,
  {12c3a674-0d01-411e-869c-f94ae9d73e9d}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  10.2896579239285, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1cfade-cc23-415a-8138-bf04e955ad09}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86513f1-665b-402e-9443-1c3f9b357aa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0b22d8-b7f3-420e-b338-19eef12bdd3f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0865a96-dea9-4a7b-ad0e-394bef97d6f0}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a939cd0f-6350-462e-b76a-72bb24708998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.2896579239285, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.2896579239285, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  10.2896579239285, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c119149-7520-46ee-a7d4-88710d442b3e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c159daec-f362-4684-9b80-5fdc9a172f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.2896579239285, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.2896579239285, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659b4954-fd8a-4e55-a66c-dc1f0d330d76}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {c7dc9226-f842-49db-9444-769bfffc61aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2896579239285, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.2896579239285, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.04800000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83b73e83-611a-4118-8df5-2ebf1622b2df}, !- Handle
  Thermal Zone 15,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee2d5680-9ea6-4587-942d-07edd2bab223}, !- Zone Air Inlet Port List
  {2e1cf626-287d-4b02-8075-a75f55492d2d}, !- Zone Air Exhaust Port List
  {d676aa3a-17a8-4d90-8c2b-e43eeda61952}, !- Zone Air Node Name
  {e0208ebc-e1df-4088-82c8-6b5552b48427}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9659d52c-de70-44dd-955f-2aa9e37e6b86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2f3f262-0b75-4651-a568-2aefa3f9d6fd}, !- Handle
  Node 15,                                !- Name
  {d676aa3a-17a8-4d90-8c2b-e43eeda61952}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d676aa3a-17a8-4d90-8c2b-e43eeda61952}, !- Handle
  {a90e84ac-2ecc-44d2-a090-2b5c63951b4e}, !- Name
  {83b73e83-611a-4118-8df5-2ebf1622b2df}, !- Source Object
  11,                                     !- Outlet Port
  {a2f3f262-0b75-4651-a568-2aefa3f9d6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee2d5680-9ea6-4587-942d-07edd2bab223}, !- Handle
  Port List 29,                           !- Name
  {83b73e83-611a-4118-8df5-2ebf1622b2df}, !- HVAC Component
  {95bd61b8-97a5-4909-8b89-7b7b97981c07}; !- Port 1

OS:PortList,
  {2e1cf626-287d-4b02-8075-a75f55492d2d}, !- Handle
  Port List 30,                           !- Name
  {83b73e83-611a-4118-8df5-2ebf1622b2df}; !- HVAC Component

OS:Sizing:Zone,
  {b7c78f66-bc1f-456f-9eb9-fd353d8ba6a2}, !- Handle
  {83b73e83-611a-4118-8df5-2ebf1622b2df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51536cc2-34f5-4d1a-b912-252651096608}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {83b73e83-611a-4118-8df5-2ebf1622b2df}, !- Thermal Zone
  {51615fe0-9099-4d72-b935-c5c2ac1f2d08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Handle
  Building Story 2,                       !- Name
  4.572,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Handle
  Space 16,                               !- Name
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {dd258eb0-188a-400c-be05-6f3355a5339d}; !- Thermal Zone Name

OS:Surface,
  {0bb3f963-173f-438b-b9e6-7c0f7426e982}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  27.144555770483, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  27.144555770483, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e4b975-aaca-48b6-b6cd-2715e54fda3a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d50f2be-f01c-4f4d-a893-32fe9aa4c5c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00dac44-2aed-4ea9-bd07-198a142ce668}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9235507f-5a43-44e6-87b9-5a8ba048e7bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 3.048, 3.048,          !- X,Y,Z Vertex 1 {m}
  27.144555770483, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd82d390-f720-4f10-9dc7-d6a47fc89ea3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95fddcfa-b983-4fc3-83aa-5b279218b386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  27.144555770483, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  27.144555770483, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  27.144555770483, 3.048, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3a6a5f-9c89-4951-bb42-1ee3c1e6f5fd}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.144555770483, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  27.144555770483, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58206fda-4ef4-4e3c-87b7-8a95837c1219}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {1bf05eac-4fe3-411f-b9c5-f928ad26a440}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  27.144555770483, 3.048, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd258eb0-188a-400c-be05-6f3355a5339d}, !- Handle
  Thermal Zone 16,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05dd4226-1aff-4de8-8f9a-d5320d2e469c}, !- Zone Air Inlet Port List
  {c5ba5696-5844-4abc-b7df-ddbb810d9b55}, !- Zone Air Exhaust Port List
  {1a8b955b-45aa-4c6b-8f57-b792be6149d7}, !- Zone Air Node Name
  {79538cca-aabf-4371-95fb-ce7bd3d7120f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dbcf5a9-9846-49ea-acb4-dc5449ba9a3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e123b36-44c8-4556-92f9-8d7850bd3a44}, !- Handle
  Node 16,                                !- Name
  {1a8b955b-45aa-4c6b-8f57-b792be6149d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a8b955b-45aa-4c6b-8f57-b792be6149d7}, !- Handle
  {42dd0552-ad93-4904-93e1-aec9b7f07a8f}, !- Name
  {dd258eb0-188a-400c-be05-6f3355a5339d}, !- Source Object
  11,                                     !- Outlet Port
  {4e123b36-44c8-4556-92f9-8d7850bd3a44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05dd4226-1aff-4de8-8f9a-d5320d2e469c}, !- Handle
  Port List 31,                           !- Name
  {dd258eb0-188a-400c-be05-6f3355a5339d}, !- HVAC Component
  {7a2c2dd0-cb43-4a51-a642-2afbd5b8d782}; !- Port 1

OS:PortList,
  {c5ba5696-5844-4abc-b7df-ddbb810d9b55}, !- Handle
  Port List 32,                           !- Name
  {dd258eb0-188a-400c-be05-6f3355a5339d}; !- HVAC Component

OS:Sizing:Zone,
  {7fe1d6ac-24e5-4ad4-b816-1a2927ac4e65}, !- Handle
  {dd258eb0-188a-400c-be05-6f3355a5339d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e71f3f2b-096a-407c-9c5c-ac68b8ec96c1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {dd258eb0-188a-400c-be05-6f3355a5339d}, !- Thermal Zone
  {349c8474-f345-4f86-93ca-6484f81436c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Handle
  Space 17,                               !- Name
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}; !- Thermal Zone Name

OS:Surface,
  {8d52eb1d-43eb-4a93-9a8d-4c33ddd75de2}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  27.144555770483, 18.000555770483, 0,    !- X,Y,Z Vertex 3 {m}
  27.144555770483, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f55d17c-d508-4d76-ae1a-cb0003700112}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b91bbfe-ac72-472c-a25d-ea5ae191a4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.000555770483, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf54418b-3fba-4f3f-add4-6c8a70993bd5}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c43d09c-595d-4bf2-8559-3d70bd47c19d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  27.144555770483, 18.000555770483, 0,    !- X,Y,Z Vertex 2 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.000555770483, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8898b3a-86bc-4362-9090-0af7cc76c41b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7250845d-9d9f-4012-9b90-416ee07d0579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  27.144555770483, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  27.144555770483, 18.000555770483, 0,    !- X,Y,Z Vertex 3 {m}
  27.144555770483, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9235507f-5a43-44e6-87b9-5a8ba048e7bf}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00dac44-2aed-4ea9-bd07-198a142ce668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.144555770483, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  27.144555770483, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9057ea0d-4a3f-42f3-9e2b-01c062822d1a}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {1cda5705-919c-447c-afe0-2e77dee8d1f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  27.144555770483, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 18.000555770483, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}, !- Handle
  Thermal Zone 17,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f524c62-868e-4c97-91cf-eb63b7b9775d}, !- Zone Air Inlet Port List
  {6b32a659-bb8a-4422-833a-4a792cc98a24}, !- Zone Air Exhaust Port List
  {20612bf5-7e63-4fdb-9ae7-4f9ae3e92dff}, !- Zone Air Node Name
  {b7fed857-1598-4f0c-aa26-5d6ecaf04e90}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2defba6f-c180-4d46-a0cd-f582f579af57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d021cf3-20ce-4994-8953-d0adfb4fb374}, !- Handle
  Node 17,                                !- Name
  {20612bf5-7e63-4fdb-9ae7-4f9ae3e92dff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20612bf5-7e63-4fdb-9ae7-4f9ae3e92dff}, !- Handle
  {8ea5b92a-f2c9-44ed-b0b5-473aec3ab0c0}, !- Name
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}, !- Source Object
  11,                                     !- Outlet Port
  {9d021cf3-20ce-4994-8953-d0adfb4fb374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f524c62-868e-4c97-91cf-eb63b7b9775d}, !- Handle
  Port List 33,                           !- Name
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}, !- HVAC Component
  {650556a9-49cb-49d0-b8ee-0e9cc0267ca3}; !- Port 1

OS:PortList,
  {6b32a659-bb8a-4422-833a-4a792cc98a24}, !- Handle
  Port List 34,                           !- Name
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}; !- HVAC Component

OS:Sizing:Zone,
  {dc5d25c8-b54d-4b2d-8e47-49433925e8b2}, !- Handle
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {17c4877c-c59a-486f-85fd-d6edce69f8dd}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {0ad4b2f7-d4ca-4cf2-9f17-1c7e9bbf9e53}, !- Thermal Zone
  {916842e2-8279-4988-9242-613d45c1cb60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Handle
  Space 18,                               !- Name
  {ed68e8c7-ee36-430a-81a2-4f716f2bc1f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {48de2acd-2e46-4aa0-95c9-89de9855849c}; !- Thermal Zone Name

OS:Surface,
  {3a6dd5aa-ef52-443c-944b-1d596c4ae745}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  27.144555770483, 3.04800000000005, 0,   !- X,Y,Z Vertex 3 {m}
  27.144555770483, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc64346-9edc-4054-8dca-fb8724df6a40}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9fc3a17-6014-4d0a-8beb-26e6e35ea475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04800000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48820ef5-8e3e-49ce-833f-89074a623af2}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  27.144555770483, 3.04800000000005, 0,   !- X,Y,Z Vertex 2 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.04800000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c04bd7-c89d-4f1a-acfd-ad756e28f892}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab18bd4-0601-4a65-9c43-cc719b560e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  27.144555770483, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.144555770483, 3.04800000000005, 0,   !- X,Y,Z Vertex 3 {m}
  27.144555770483, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c43d09c-595d-4bf2-8559-3d70bd47c19d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf54418b-3fba-4f3f-add4-6c8a70993bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  27.144555770483, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.144555770483, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9dc35e1-636f-43ac-9f59-b34a85efcb7c}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {a100340b-6dac-48ad-b025-27e607097e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.144555770483, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  27.144555770483, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.04800000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48de2acd-2e46-4aa0-95c9-89de9855849c}, !- Handle
  Thermal Zone 18,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {768c7332-2682-40aa-93e7-b4d54144e5df}, !- Zone Air Inlet Port List
  {70df3000-213b-4b55-8b38-a5fb1afe9a86}, !- Zone Air Exhaust Port List
  {2c159b7c-ec56-4a78-98bc-db578304ba87}, !- Zone Air Node Name
  {7beb42c3-cfa2-4ed2-8de9-dc8678ca4703}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0438644d-04e6-4b49-8c8e-25426ded57cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85124f4f-08c9-45f5-8ec6-47c5503c8850}, !- Handle
  Node 18,                                !- Name
  {2c159b7c-ec56-4a78-98bc-db578304ba87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c159b7c-ec56-4a78-98bc-db578304ba87}, !- Handle
  {05c11e92-d085-48c8-a297-2c8dfaa90106}, !- Name
  {48de2acd-2e46-4aa0-95c9-89de9855849c}, !- Source Object
  11,                                     !- Outlet Port
  {85124f4f-08c9-45f5-8ec6-47c5503c8850}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {768c7332-2682-40aa-93e7-b4d54144e5df}, !- Handle
  Port List 35,                           !- Name
  {48de2acd-2e46-4aa0-95c9-89de9855849c}, !- HVAC Component
  {1026f58c-613b-46c2-8563-496877f6107b}; !- Port 1

OS:PortList,
  {70df3000-213b-4b55-8b38-a5fb1afe9a86}, !- Handle
  Port List 36,                           !- Name
  {48de2acd-2e46-4aa0-95c9-89de9855849c}; !- HVAC Component

OS:Sizing:Zone,
  {995d4263-8dd8-43eb-863a-6286ee1f7d07}, !- Handle
  {48de2acd-2e46-4aa0-95c9-89de9855849c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf9526d8-e2b8-4e08-8d84-c11c737e6550}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {48de2acd-2e46-4aa0-95c9-89de9855849c}, !- Thermal Zone
  {55441728-1caa-40c2-9875-00d413d39df4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Handle
  Space 19,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.192555770483,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}; !- Thermal Zone Name

OS:Surface,
  {ba74a804-0a50-432d-a0e8-cbe7ddac49fc}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.048, 0,        !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fddcfa-b983-4fc3-83aa-5b279218b386}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd82d390-f720-4f10-9dc7-d6a47fc89ea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.048, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.048, 0,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4525f016-8674-465f-be66-dedf1009748a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f512c2-bb9c-442d-8677-5e5f5ce3f26c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.048, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.048, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb63f583-27a5-4a32-aba8-4a9cfdcb54ce}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b14cfecf-ff71-43dc-ab05-489acf972210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8be2d15-83a9-4033-a69a-acd95d1f3197}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2734042f-80c7-4af0-b917-37669d1885ae}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {dbf836ca-3dd5-4ba0-9494-052f6df6000d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.048, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}, !- Handle
  Thermal Zone 19,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e334c4a0-9ca1-4e66-8122-f65e438d22b2}, !- Zone Air Inlet Port List
  {f8aa93a4-4ac0-4216-a3c0-11d4d5772877}, !- Zone Air Exhaust Port List
  {697fee34-bd19-45f2-a2d7-ae81feb3665e}, !- Zone Air Node Name
  {022f492d-ea5b-41c9-89db-c6c2686a6a7a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f56b0eb1-aa87-4e1f-a90e-d5dba9e04ecf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5119666-9786-453e-a79a-a87a3abbb347}, !- Handle
  Node 19,                                !- Name
  {697fee34-bd19-45f2-a2d7-ae81feb3665e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {697fee34-bd19-45f2-a2d7-ae81feb3665e}, !- Handle
  {7ecd143a-e205-4ed7-8f0d-7b7b8b2e54e2}, !- Name
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}, !- Source Object
  11,                                     !- Outlet Port
  {f5119666-9786-453e-a79a-a87a3abbb347}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e334c4a0-9ca1-4e66-8122-f65e438d22b2}, !- Handle
  Port List 37,                           !- Name
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}, !- HVAC Component
  {7e10b05f-30e9-47ec-99be-99d7faea50cc}; !- Port 1

OS:PortList,
  {f8aa93a4-4ac0-4216-a3c0-11d4d5772877}, !- Handle
  Port List 38,                           !- Name
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}; !- HVAC Component

OS:Sizing:Zone,
  {e971c936-8b92-4fdc-802e-09ae357d7a53}, !- Handle
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3644620e-0e7a-43d6-8452-700f8039ee95}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e4a324c2-7a9d-4b7e-999f-00836c44797b}, !- Thermal Zone
  {015e78cc-137d-4297-9cf0-d092d8980d8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Handle
  Space 20,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.192555770483,                        !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}; !- Thermal Zone Name

OS:Surface,
  {0265c9a8-e28e-4fae-82f9-c3e522767f65}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7250845d-9d9f-4012-9b90-416ee07d0579}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8898b3a-86bc-4362-9090-0af7cc76c41b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 18.000555770483, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc10f62-cf29-428f-a295-ac7f95d18e29}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac68c6e-fd32-44ff-a5da-e31d1c075e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 18.000555770483, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa0ffc4-061f-42b7-a389-498fa89a88eb}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d16c4d-0d6e-4834-867b-e5bb187323d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f512c2-bb9c-442d-8677-5e5f5ce3f26c}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4525f016-8674-465f-be66-dedf1009748a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cf6d8d-a93e-454d-8bdb-a8c6db96f2e3}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {cc3f2448-ccf2-4088-8993-f4f304e02aeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 18.000555770483, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}, !- Handle
  Thermal Zone 20,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33954c4c-cc28-4619-8cf6-a3cbc3fcbdda}, !- Zone Air Inlet Port List
  {3d0a494c-6ab2-4c9e-9d4b-feeafa414873}, !- Zone Air Exhaust Port List
  {38c72948-6f84-41fb-bdcf-b32960ed10d7}, !- Zone Air Node Name
  {e43e1b5a-406b-4a39-b8a6-00b08538006d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6429157-3e65-4946-91d9-ed9ee8dbb798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82976ac7-9d94-4a96-8680-2a776f989331}, !- Handle
  Node 20,                                !- Name
  {38c72948-6f84-41fb-bdcf-b32960ed10d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38c72948-6f84-41fb-bdcf-b32960ed10d7}, !- Handle
  {11f1b311-a8ca-44dd-8aef-d07c04e47daa}, !- Name
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}, !- Source Object
  11,                                     !- Outlet Port
  {82976ac7-9d94-4a96-8680-2a776f989331}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33954c4c-cc28-4619-8cf6-a3cbc3fcbdda}, !- Handle
  Port List 39,                           !- Name
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}, !- HVAC Component
  {e0f8c49c-7d4e-4006-81f5-fe0e0db50627}; !- Port 1

OS:PortList,
  {3d0a494c-6ab2-4c9e-9d4b-feeafa414873}, !- Handle
  Port List 40,                           !- Name
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}; !- HVAC Component

OS:Sizing:Zone,
  {f581816f-e149-4355-beb2-15b8a9b7f50f}, !- Handle
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {636a5e87-7554-4dc9-bf3c-c3079a3d1fe4}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {75d6d7b2-f7ed-4ce4-91a4-175af63a70c3}, !- Thermal Zone
  {770e0c20-f314-46a0-b6a8-55c76d8032de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Handle
  Space 21,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.192555770483,                        !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}; !- Thermal Zone Name

OS:Surface,
  {d71c8636-b1ac-45e0-a447-510ece4b11df}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  14.9525557704831, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab18bd4-0601-4a65-9c43-cc719b560e0a}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c04bd7-c89d-4f1a-acfd-ad756e28f892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fede05d4-d5cf-40b9-998c-496367226b4d}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.04800000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4ee236-7cbb-406b-ab18-de7e9f7b219f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e79d8e00-ae56-4f8d-8914-d779c87efc9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  14.9525557704831, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9525557704831, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  14.9525557704831, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac68c6e-fd32-44ff-a5da-e31d1c075e62}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc10f62-cf29-428f-a295-ac7f95d18e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9525557704831, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.9525557704831, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1cd063-3eda-4dc8-a17a-fccbed3f1e57}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {206242bb-4439-40c8-b41f-035a6c8b1cae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9525557704831, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  14.9525557704831, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.04800000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}, !- Handle
  Thermal Zone 21,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11e28ac0-2be1-431a-b073-b2f94b41cde4}, !- Zone Air Inlet Port List
  {75f7e730-e555-41fd-88a3-696f55261956}, !- Zone Air Exhaust Port List
  {c642af64-abe1-467d-8080-5ec834ac0e89}, !- Zone Air Node Name
  {86be6044-8b5d-45c5-bd87-45bdea577d81}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {639f597e-5ca4-4445-9ecf-778ebe27b047}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {511a9d29-9076-4f41-9bcd-c2d8b202b416}, !- Handle
  Node 21,                                !- Name
  {c642af64-abe1-467d-8080-5ec834ac0e89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c642af64-abe1-467d-8080-5ec834ac0e89}, !- Handle
  {1c10d278-d665-40eb-a24a-393b0b239e55}, !- Name
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}, !- Source Object
  11,                                     !- Outlet Port
  {511a9d29-9076-4f41-9bcd-c2d8b202b416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11e28ac0-2be1-431a-b073-b2f94b41cde4}, !- Handle
  Port List 41,                           !- Name
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}, !- HVAC Component
  {09881de9-5651-4a27-bb5d-5e16586785a5}; !- Port 1

OS:PortList,
  {75f7e730-e555-41fd-88a3-696f55261956}, !- Handle
  Port List 42,                           !- Name
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}; !- HVAC Component

OS:Sizing:Zone,
  {4cd3caba-25c1-48b2-9dc4-427d28c8a9dd}, !- Handle
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64fc17cd-2a8c-42b0-95c9-1455d8e9d2d5}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {9a245ae5-4f50-4971-848b-3b354c8ad8c5}, !- Thermal Zone
  {384cf710-0539-4b07-b87d-77348554d928}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {f56019a1-0d48-473b-b88e-61198a898769}, !- Handle
  Building Story 3,                       !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Handle
  Space 22,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f56019a1-0d48-473b-b88e-61198a898769}, !- Building Story Name
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}; !- Thermal Zone Name

OS:Surface,
  {47f76e55-0908-417f-83d3-79f28932e4d9}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffaf946-c043-4de1-a08b-2102916c43d0}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc73396e-11f4-454f-8ee5-38ddbd4c9306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e0abc1-3f5c-4b2b-ba89-86252f1fa970}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bbfd098-dc8e-490d-9d4c-e4f33556012a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 3.048, 3.048,         !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3ff1be-8abc-4a8a-aa87-fbda8f668b68}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41ac14f-8607-4150-8d4f-e8c1e8f4a184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 3.048, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d90691-cda8-4b2f-8617-2498055114f6}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4de5ce-0a24-44e3-bb2f-3e6f9bec9658}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb7a3a30-4fc0-426e-8caf-4fb7cbe799d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 3.048, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}, !- Handle
  Thermal Zone 22,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d94366fe-d53d-4c36-b088-a5fd3b884840}, !- Zone Air Inlet Port List
  {ffbd1234-5482-435e-a8b9-532ff2bfa20c}, !- Zone Air Exhaust Port List
  {55329106-83f7-4c25-9fb4-2a02fafc0feb}, !- Zone Air Node Name
  {52b77deb-6ff7-46af-ad88-fe4c977168e2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f22aa42-1418-4dab-92b7-7986ee281f97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f165971-98e3-4ae8-8c27-d109a02c91e4}, !- Handle
  Node 22,                                !- Name
  {55329106-83f7-4c25-9fb4-2a02fafc0feb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55329106-83f7-4c25-9fb4-2a02fafc0feb}, !- Handle
  {956a00c4-e1f2-47d9-87c8-2ca009c98cf6}, !- Name
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}, !- Source Object
  11,                                     !- Outlet Port
  {0f165971-98e3-4ae8-8c27-d109a02c91e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d94366fe-d53d-4c36-b088-a5fd3b884840}, !- Handle
  Port List 43,                           !- Name
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}, !- HVAC Component
  {195a0961-e086-48f3-9d61-ce753b4d06c2}; !- Port 1

OS:PortList,
  {ffbd1234-5482-435e-a8b9-532ff2bfa20c}, !- Handle
  Port List 44,                           !- Name
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}; !- HVAC Component

OS:Sizing:Zone,
  {a48d6ab3-ff15-48f5-ba6d-b30a4b850972}, !- Handle
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d932dfec-5d50-4609-bc81-84a02bd69a2c}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {a1ce58d8-859a-4be4-b5ab-c06803c1dd42}, !- Thermal Zone
  {d8ffcd36-041e-4179-9162-d60b44c6759a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Handle
  Space 23,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f56019a1-0d48-473b-b88e-61198a898769}, !- Building Story Name
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}; !- Thermal Zone Name

OS:Surface,
  {42dc5a91-24a5-4645-b775-2577553094a1}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8cf368c-1dcd-4a47-bf1a-2f4eadf13427}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f121ac48-297a-4cb9-b388-2860b9e3eeac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.0005557704829, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 18.0005557704829, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7821f9-f4e0-4240-a126-824d0c68fc0f}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {465cfa93-7b78-4c56-b228-481254b759e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 18.000555770483, 3.048, !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 18.000555770483, 0,   !- X,Y,Z Vertex 2 {m}
  0, 18.000555770483, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.000555770483, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6d4903-7c92-49ee-b9b1-6ad343ab186e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239f8501-ff36-4bcd-8c47-c88ee103bd05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 18.000555770483, 0,   !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 18.000555770483, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bbfd098-dc8e-490d-9d4c-e4f33556012a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e0abc1-3f5c-4b2b-ba89-86252f1fa970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0efcbff5-6869-439c-8352-6b855f30f2ce}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {733deb0c-6dcd-4c05-b9b4-81838bbeee6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 18.000555770483, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 18.000555770483, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}, !- Handle
  Thermal Zone 23,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f92227e-2a2b-44c8-b489-9b39fd36bc5b}, !- Zone Air Inlet Port List
  {59067011-67f2-4129-9a86-b9ba1e86513c}, !- Zone Air Exhaust Port List
  {d955cb8e-3452-4741-ad8f-91d62c3d9797}, !- Zone Air Node Name
  {00c99720-de0a-4460-9cc9-86ab825d948d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7e0ea0f-1409-43e5-bbaf-3901f1e2542c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4fbc7e8-e2a8-4a9a-a365-321e8a884e7b}, !- Handle
  Node 23,                                !- Name
  {d955cb8e-3452-4741-ad8f-91d62c3d9797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d955cb8e-3452-4741-ad8f-91d62c3d9797}, !- Handle
  {4c8c66bc-6b46-4800-8945-e4518aa641ba}, !- Name
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}, !- Source Object
  11,                                     !- Outlet Port
  {b4fbc7e8-e2a8-4a9a-a365-321e8a884e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f92227e-2a2b-44c8-b489-9b39fd36bc5b}, !- Handle
  Port List 45,                           !- Name
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}, !- HVAC Component
  {95dcdb63-2fc5-4444-926d-0fcbb7b75165}; !- Port 1

OS:PortList,
  {59067011-67f2-4129-9a86-b9ba1e86513c}, !- Handle
  Port List 46,                           !- Name
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}; !- HVAC Component

OS:Sizing:Zone,
  {5b7cc001-f8da-4462-abf5-890e1e48eefe}, !- Handle
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ba1703d9-bce3-4c13-ae9e-8caa4ab9474d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {e38a063b-8601-4fd9-a0bd-f7a9e3661753}, !- Thermal Zone
  {768e9059-2a8f-44f3-a9e8-5b8fb5e58cdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Handle
  Space 24,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  21.048555770483,                        !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f56019a1-0d48-473b-b88e-61198a898769}, !- Building Story Name
  {b37dba86-91b0-4258-9e79-7917fc92da69}; !- Thermal Zone Name

OS:Surface,
  {ab88c007-7e5a-4f7d-a52f-fdce0a522b61}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  42.0971115409661, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805f16dd-1503-4b61-a5f9-0359d00c48f1}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0cc395-c642-4bb3-ba7f-58681a66eb6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0480000000001, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 3.0480000000001, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf376d6e-ce18-4942-8a47-716564ccac46}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, 3.04800000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 3.04800000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.04800000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.04800000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c615f8ad-dd3f-46c8-a8e9-da13c49770d5}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a1be55-925f-415c-9461-a4b80d7fec17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  42.0971115409661, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.0971115409661, 3.04800000000005, 0,  !- X,Y,Z Vertex 3 {m}
  42.0971115409661, 3.04800000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {465cfa93-7b78-4c56-b228-481254b759e1}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f7821f9-f4e0-4240-a126-824d0c68fc0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  42.0971115409661, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  42.0971115409661, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9034cd-a982-4533-a605-487013c73ff1}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {455d9601-007f-4283-90e0-ceea0cb50989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0971115409661, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  42.0971115409661, 3.04800000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.04800000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b37dba86-91b0-4258-9e79-7917fc92da69}, !- Handle
  Thermal Zone 24,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea7a6941-1305-4a7a-98b1-1eb34189a24b}, !- Zone Air Inlet Port List
  {673dc9b4-71e8-4ef9-80f5-89d205012de9}, !- Zone Air Exhaust Port List
  {636197cc-7e51-475d-8124-d2f5a8545778}, !- Zone Air Node Name
  {78138939-50cc-4e5a-92d0-142144b4af43}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a466dd9-c569-4ee3-8fd8-788cd428fab6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22edecde-5964-480d-81fa-80d577d73e21}, !- Handle
  Node 24,                                !- Name
  {636197cc-7e51-475d-8124-d2f5a8545778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {636197cc-7e51-475d-8124-d2f5a8545778}, !- Handle
  {2c23005c-a0dd-47a4-a66d-3a89a0ae85e9}, !- Name
  {b37dba86-91b0-4258-9e79-7917fc92da69}, !- Source Object
  11,                                     !- Outlet Port
  {22edecde-5964-480d-81fa-80d577d73e21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea7a6941-1305-4a7a-98b1-1eb34189a24b}, !- Handle
  Port List 47,                           !- Name
  {b37dba86-91b0-4258-9e79-7917fc92da69}, !- HVAC Component
  {8b0c65da-b0d1-4b59-9a4c-11a775bc4352}; !- Port 1

OS:PortList,
  {673dc9b4-71e8-4ef9-80f5-89d205012de9}, !- Handle
  Port List 48,                           !- Name
  {b37dba86-91b0-4258-9e79-7917fc92da69}; !- HVAC Component

OS:Sizing:Zone,
  {20d033f1-9b3e-4176-a398-8cfa2b62ecb9}, !- Handle
  {b37dba86-91b0-4258-9e79-7917fc92da69}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d461ec6-d86f-466a-acc7-77c24fa411ce}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {b37dba86-91b0-4258-9e79-7917fc92da69}, !- Thermal Zone
  {1ef0f1f3-bbc4-4b72-8c86-96435dd36f9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Handle
  Space 25,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {888fbfa0-c599-4119-bae1-3d444110102f}; !- Thermal Zone Name

OS:Surface,
  {78294bf7-535f-4d31-849a-f33059ad6ffc}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978e6a6d-fb8f-4371-9713-b633ca517337}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a328a87-62bf-4e2c-9a5f-6807261f79d4}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0965557704831, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bfe352-2807-45ce-85f1-d4947af0e841}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca6efe8-d698-46bc-93e1-28420c1c1637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ea22df-77e3-43a3-8795-a211f5e93637}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8889a6c-1ca6-4166-ab4a-458a2e7696ca}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {888fbfa0-c599-4119-bae1-3d444110102f}, !- Handle
  Thermal Zone 25,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {407d7afb-1b83-48b7-86a2-37c8dd619de0}, !- Zone Air Inlet Port List
  {05306aa5-3962-4e2a-9a02-a8a630b2830d}, !- Zone Air Exhaust Port List
  {4793b9b6-4e34-4fdf-a0a1-1c0fff83ba56}, !- Zone Air Node Name
  {887b9df8-a366-4a68-9496-1a9583cff1c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a608b75-82c4-486c-96a8-fd2782c1dfa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ad3cc4-9dbf-4fd3-898a-780080c8ef23}, !- Handle
  Node 25,                                !- Name
  {4793b9b6-4e34-4fdf-a0a1-1c0fff83ba56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4793b9b6-4e34-4fdf-a0a1-1c0fff83ba56}, !- Handle
  {9e9828e8-1a52-4312-9b59-8db7c90843cc}, !- Name
  {888fbfa0-c599-4119-bae1-3d444110102f}, !- Source Object
  11,                                     !- Outlet Port
  {18ad3cc4-9dbf-4fd3-898a-780080c8ef23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {407d7afb-1b83-48b7-86a2-37c8dd619de0}, !- Handle
  Port List 49,                           !- Name
  {888fbfa0-c599-4119-bae1-3d444110102f}, !- HVAC Component
  {795902e5-f6b9-4d89-839d-0f3c51a5147c}; !- Port 1

OS:PortList,
  {05306aa5-3962-4e2a-9a02-a8a630b2830d}, !- Handle
  Port List 50,                           !- Name
  {888fbfa0-c599-4119-bae1-3d444110102f}; !- HVAC Component

OS:Sizing:Zone,
  {14c711ba-b68a-47e5-9b78-73682cfc4391}, !- Handle
  {888fbfa0-c599-4119-bae1-3d444110102f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5fb87e5-4a3b-46f0-a6dc-ca6ca269dcb4}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {888fbfa0-c599-4119-bae1-3d444110102f}, !- Thermal Zone
  {3b8f4352-4067-4fb6-a2dc-e52e8285e19b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Handle
  Space 26,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}; !- Thermal Zone Name

OS:Surface,
  {53ff4a09-2254-4f98-92e5-2189c50c99da}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a657d9f0-fb18-4948-b2d9-bf8264a8e2bc}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c8ab5f-b983-4a93-a174-d4d01cc37325}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0965557704831, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d50f2be-f01c-4f4d-a893-32fe9aa4c5c5}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e4b975-aaca-48b6-b6cd-2715e54fda3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c506c0b-9645-44b8-a2ec-983b7bbe05c1}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e729fb4-167a-4b24-9782-69dd738ae533}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}, !- Handle
  Thermal Zone 26,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19b399bc-c2cf-46d9-9fcc-655f13124835}, !- Zone Air Inlet Port List
  {706ef5bf-b35b-4e59-a30c-f768dac5334f}, !- Zone Air Exhaust Port List
  {bf84e59b-a022-4dea-b77c-8f9bb80b6a07}, !- Zone Air Node Name
  {18cdb0a8-0385-42dc-a278-049582322f9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b527ff6a-085c-4a9a-a98f-773280d11663}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db648c07-d91e-470d-a4e6-0280106bef96}, !- Handle
  Node 26,                                !- Name
  {bf84e59b-a022-4dea-b77c-8f9bb80b6a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf84e59b-a022-4dea-b77c-8f9bb80b6a07}, !- Handle
  {5cc2e556-e09e-43ba-8801-9b4f72e6562b}, !- Name
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}, !- Source Object
  11,                                     !- Outlet Port
  {db648c07-d91e-470d-a4e6-0280106bef96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19b399bc-c2cf-46d9-9fcc-655f13124835}, !- Handle
  Port List 51,                           !- Name
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}, !- HVAC Component
  {40297bc5-d0d3-47fa-b81b-34d16a8a19aa}; !- Port 1

OS:PortList,
  {706ef5bf-b35b-4e59-a30c-f768dac5334f}, !- Handle
  Port List 52,                           !- Name
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}; !- HVAC Component

OS:Sizing:Zone,
  {676c87cc-01c7-44e0-b06f-2aef685a1813}, !- Handle
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4bf8fdcf-3bfd-4b3d-add7-ee32a8c3a6b6}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {00bc1cbd-5a7d-4fc0-a3f8-abaa19afb324}, !- Thermal Zone
  {f9dc3f91-a4a6-42ad-bc71-4ecbd24a5ba3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Handle
  Space 27,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f56019a1-0d48-473b-b88e-61198a898769}, !- Building Story Name
  {9f78eab6-858e-49e8-b55b-96167559ea51}; !- Thermal Zone Name

OS:Surface,
  {c1b15da9-9cb0-41d6-8ae2-374ee7de00c2}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13397eb3-1fed-4951-9470-d1654442ffb8}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc0264d-eba1-4f1e-bd7a-3c49038a08fd}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0965557704831, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0cc395-c642-4bb3-ba7f-58681a66eb6b}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805f16dd-1503-4b61-a5f9-0359d00c48f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 21.0485557704829, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 21.0485557704829, 0,             !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 24.0965557704831, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d1cd04-6b06-4464-a5a6-7d1cc61156d8}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4191ec93-471c-4ead-8b68-89d5729a060d}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f78eab6-858e-49e8-b55b-96167559ea51}, !- Handle
  Thermal Zone 27,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c4b8398-3f19-4339-a1f8-2e518b904734}, !- Zone Air Inlet Port List
  {df1ccc6e-ba9a-497a-b73a-15f8b84e3aa5}, !- Zone Air Exhaust Port List
  {d8adf099-7d18-4e92-bfe5-25bdfeb185e5}, !- Zone Air Node Name
  {477040a5-3cea-4e0d-9d17-b9a114d6409e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939e189d-2468-4f5a-8443-91e5dc4afa5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd943491-0feb-4b3f-86b3-2dd7f01262be}, !- Handle
  Node 27,                                !- Name
  {d8adf099-7d18-4e92-bfe5-25bdfeb185e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8adf099-7d18-4e92-bfe5-25bdfeb185e5}, !- Handle
  {f1afd160-24aa-4541-a766-8348de1ef255}, !- Name
  {9f78eab6-858e-49e8-b55b-96167559ea51}, !- Source Object
  11,                                     !- Outlet Port
  {cd943491-0feb-4b3f-86b3-2dd7f01262be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c4b8398-3f19-4339-a1f8-2e518b904734}, !- Handle
  Port List 53,                           !- Name
  {9f78eab6-858e-49e8-b55b-96167559ea51}, !- HVAC Component
  {e943dc8f-e07a-445c-b835-9483c3ec9f66}; !- Port 1

OS:PortList,
  {df1ccc6e-ba9a-497a-b73a-15f8b84e3aa5}, !- Handle
  Port List 54,                           !- Name
  {9f78eab6-858e-49e8-b55b-96167559ea51}; !- HVAC Component

OS:Sizing:Zone,
  {ddbea5aa-c5fb-4048-9bdd-5486f963a284}, !- Handle
  {9f78eab6-858e-49e8-b55b-96167559ea51}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ca657de-906b-4785-80b2-cb919feafa8e}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {9f78eab6-858e-49e8-b55b-96167559ea51}, !- Thermal Zone
  {411f3a6b-bfde-4bff-b860-d27a5141bf6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Surface,
  {f121ac48-297a-4cb9-b388-2860b9e3eeac}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8cf368c-1dcd-4a47-bf1a-2f4eadf13427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 21.0485557704829, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 21.0485557704829, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc73396e-11f4-454f-8ee5-38ddbd4c9306}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0af0f0e3-0bc4-47c2-a93b-d83eed5f326a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffaf946-c043-4de1-a08b-2102916c43d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b91bbfe-ac72-472c-a25d-ea5ae191a4ea}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f55d17c-d508-4d76-ae1a-cb0003700112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 21.048555770483, 0,              !- X,Y,Z Vertex 3 {m}
  3.048, 21.048555770483, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fc3a17-6014-4d0a-8beb-26e6e35ea475}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6aad03e-1a2d-435e-9cf9-9ce2205785d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc64346-9edc-4054-8dca-fb8724df6a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 21.048555770483, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.048, 21.048555770483, 0,              !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 24.0965557704831, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f8d9d8-d40d-4757-bb2a-86bc7566f6d7}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3696f636-c094-4de8-b93d-f6eb564ecf9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 21.0485557704829, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 21.0485557704829, 0,             !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 24.0965557704831, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae874ab5-1bf8-48bd-b64d-fb847dcaa473}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {785b4113-4772-4576-b399-d6d9ee4ba5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c003842-9467-4e52-beb5-0fd02ae68925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 21.0485557704829, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 21.0485557704829, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Handle
  Space 28,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1451115409661,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19030d40-00ce-471b-bf93-27b5ff4adefe}, !- Building Story Name
  {47b83611-8adc-4ae2-8fbf-761350988fa3}; !- Thermal Zone Name

OS:Surface,
  {559ffa54-ed12-48ff-93c6-70817bddeece}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db02e13f-d534-4ac5-a3cf-6a06fb0d1516}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a31eb6fe-196d-48ef-8ebc-e21c9d357616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4116ea0-c052-4944-bf22-804a75511fd3}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0965557704831, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069c6e43-7257-4fa8-a916-996c2a64e137}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 24.0965557704831, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a975566a-3d32-4afb-9861-d7bab8143d10}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4ffa07-1e27-4c99-b481-50f94cd88c2c}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47b83611-8adc-4ae2-8fbf-761350988fa3}, !- Handle
  Thermal Zone 28,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d7ec7df-8def-49ad-9fc4-b7c46359997b}, !- Zone Air Inlet Port List
  {edea987f-4c28-4d1b-9577-c731833e7ac4}, !- Zone Air Exhaust Port List
  {e7c9cdce-aa9c-4829-a7e3-47265854bd79}, !- Zone Air Node Name
  {a3797183-e1f5-4831-93d3-e8ac409ef437}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfaa3378-f190-475b-ae9a-8b7202048603}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb957088-3fc9-487c-bf16-a47775c5ee11}, !- Handle
  Node 28,                                !- Name
  {e7c9cdce-aa9c-4829-a7e3-47265854bd79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7c9cdce-aa9c-4829-a7e3-47265854bd79}, !- Handle
  {7f9d82b6-8037-47b6-99ca-f80e544bb0e0}, !- Name
  {47b83611-8adc-4ae2-8fbf-761350988fa3}, !- Source Object
  11,                                     !- Outlet Port
  {fb957088-3fc9-487c-bf16-a47775c5ee11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d7ec7df-8def-49ad-9fc4-b7c46359997b}, !- Handle
  Port List 55,                           !- Name
  {47b83611-8adc-4ae2-8fbf-761350988fa3}, !- HVAC Component
  {f0dcd98f-7c3a-4290-92be-b81edf85731a}; !- Port 1

OS:PortList,
  {edea987f-4c28-4d1b-9577-c731833e7ac4}, !- Handle
  Port List 56,                           !- Name
  {47b83611-8adc-4ae2-8fbf-761350988fa3}; !- HVAC Component

OS:Sizing:Zone,
  {31f30741-e4ab-4f1c-ab16-c75e65b5894c}, !- Handle
  {47b83611-8adc-4ae2-8fbf-761350988fa3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a95573d2-a597-4a9b-80af-54c2e8905ba2}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {47b83611-8adc-4ae2-8fbf-761350988fa3}, !- Thermal Zone
  {788baeec-f0fe-45c5-8df1-e1c15ea2144f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Handle
  Space 29,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1451115409661,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {7924fa92-df6e-4ea1-b581-0548211948fe}, !- Building Story Name
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}; !- Thermal Zone Name

OS:Surface,
  {228dd2bf-c78f-4650-97cb-9f6dffee8c58}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79d8e00-ae56-4f8d-8914-d779c87efc9e}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4ee236-7cbb-406b-ab18-de7e9f7b219f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 21.0485557704829, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 21.0485557704829, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c2db7c-4839-4ef1-b4ae-38d168231746}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0965557704831, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae1cd3b-db54-4352-947c-06448ba3c2cb}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 24.0965557704831, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439c7f8c-f184-4cd1-9b35-e121faf8e28f}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ba3f1a-3863-4bac-b389-9701fccc6760}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dc1cafe9-b432-4b6b-aef4-cfdcdbbfefbd}, !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}, !- Handle
  Thermal Zone 29,                        !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e958634-8bf8-4367-8a2c-39dc7640dfac}, !- Zone Air Inlet Port List
  {c2043788-3ef7-4ebd-b0d4-7109d916be56}, !- Zone Air Exhaust Port List
  {25082e27-1264-45a3-b701-95cb76b09e6c}, !- Zone Air Node Name
  {b321c3b8-a358-49ec-a000-8fce4fa28902}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa4b3500-44b2-4494-b20d-71f950f5e34d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a39d0643-4396-409b-be60-e226e325127a}, !- Handle
  Node 29,                                !- Name
  {25082e27-1264-45a3-b701-95cb76b09e6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25082e27-1264-45a3-b701-95cb76b09e6c}, !- Handle
  {ae09ac50-e734-4b47-af47-fa5b860ac8e6}, !- Name
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}, !- Source Object
  11,                                     !- Outlet Port
  {a39d0643-4396-409b-be60-e226e325127a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e958634-8bf8-4367-8a2c-39dc7640dfac}, !- Handle
  Port List 57,                           !- Name
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}, !- HVAC Component
  {d78364d8-8db2-4bda-8824-782ff5d4cbdc}; !- Port 1

OS:PortList,
  {c2043788-3ef7-4ebd-b0d4-7109d916be56}, !- Handle
  Port List 58,                           !- Name
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}; !- HVAC Component

OS:Sizing:Zone,
  {9b0a567a-d97b-45e9-bead-f9193c14fc3b}, !- Handle
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02ae98c2-c8fa-4a17-a5c4-31c045e015c1}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {a4843ee0-c5a4-48ec-8cbe-b4f765e39656}, !- Thermal Zone
  {e19b2f63-97c9-4f2e-8396-197e7ea66978}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Handle
  Space 30,                               !- Name
  {25ab9a49-01f2-4aa1-82b4-94293ff9e196}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1451115409661,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f56019a1-0d48-473b-b88e-61198a898769}, !- Building Story Name
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}; !- Thermal Zone Name

OS:Surface,
  {d29bf20a-fb3a-4911-9053-fd2ce12f1fa4}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {62d5ac70-5313-414c-8a0e-4575b75bb9ef}, !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a1be55-925f-415c-9461-a4b80d7fec17}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c615f8ad-dd3f-46c8-a8e9-da13c49770d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 21.0485557704829, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 21.0485557704829, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24193549-0d76-4c6d-8e35-1ae17cae75ab}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0965557704831, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7b3829-75f7-4487-a010-1944d2064010}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 24.0965557704831, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 24.0965557704831, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5e24eb-adc7-40d9-bca5-d0d447ac3c3a}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1626f34-2d11-4d65-a76c-9a0abb17c39b}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 24.0965557704831, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}, !- Handle
  Thermal Zone 30,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0db9e570-9e03-42ef-a379-4f9a526f5cba}, !- Zone Air Inlet Port List
  {afc7c80a-78e9-41b2-b0e5-dd9046328ca1}, !- Zone Air Exhaust Port List
  {12cf4f75-c8db-4349-af2d-d8391df22ef7}, !- Zone Air Node Name
  {656237b0-7b3a-494d-8832-ca3b2e3b3cfa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {091a77ae-2d9f-4b08-8015-2e029225342d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e4b7b2d-c285-447a-8e65-a54e1f4366e6}, !- Handle
  Node 30,                                !- Name
  {12cf4f75-c8db-4349-af2d-d8391df22ef7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12cf4f75-c8db-4349-af2d-d8391df22ef7}, !- Handle
  {e67b1895-de1a-465f-b751-dbaec0249c9b}, !- Name
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}, !- Source Object
  11,                                     !- Outlet Port
  {7e4b7b2d-c285-447a-8e65-a54e1f4366e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0db9e570-9e03-42ef-a379-4f9a526f5cba}, !- Handle
  Port List 59,                           !- Name
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}, !- HVAC Component
  {dcbf68e8-0ad7-484f-b79c-790ea714caf9}; !- Port 1

OS:PortList,
  {afc7c80a-78e9-41b2-b0e5-dd9046328ca1}, !- Handle
  Port List 60,                           !- Name
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}; !- HVAC Component

OS:Sizing:Zone,
  {924bbf05-952b-4d42-b733-a3e2535ba93e}, !- Handle
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d0fe5a94-0823-4d06-a35b-17df4b5175a7}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {fcfc59de-6c65-460d-be69-7e2b1d48c72d}, !- Thermal Zone
  {9ed8ab05-8f4a-4ddb-9113-a00b46cfdf49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Surface,
  {d2d16c4d-0d6e-4834-867b-e5bb187323d5}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa0ffc4-061f-42b7-a389-498fa89a88eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.048555770483, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 21.048555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27f8586-d486-4ba4-8446-697f2eaf4a3f}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316e7a3f-737b-4d8a-813d-c26d23683ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.048555770483, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 21.048555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239f8501-ff36-4bcd-8c47-c88ee103bd05}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b6d4903-7c92-49ee-b9b1-6ad343ab186e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.048555770483, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 21.048555770483, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a939cd0f-6350-462e-b76a-72bb24708998}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4096646-31b0-4c72-ba76-66f4b57f449b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0865a96-dea9-4a7b-ad0e-394bef97d6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0965557704831, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.0965557704831, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 21.048555770483, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 21.048555770483, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41ac14f-8607-4150-8d4f-e8c1e8f4a184}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bea78e-0387-4ab5-9d4c-a1c957e399b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3ff1be-8abc-4a8a-aa87-fbda8f668b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b14cfecf-ff71-43dc-ab05-489acf972210}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668ec77-1e62-4956-a4c9-6c5cf05ec3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb63f583-27a5-4a32-aba8-4a9cfdcb54ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {9e62ef1e-ca3b-4022-b72f-dc13e78c9331}, !- Handle
  0800|1700|Office|default|hoo - extend 0.0 shift 0.0, !- Name
  {03db0450-8697-41dc-a339-ac5b1372e7e0}, !- Schedule Type Limits Name
  {e0ba90e1-17a8-4c7b-afc2-9aefad1cb147}, !- Default Day Schedule Name
  {f326a653-26aa-458d-9f34-b22fc2ca67bf}, !- Summer Design Day Schedule Name
  {d1eae380-2e8f-4d4c-9b26-ee2852c5fd54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0ba90e1-17a8-4c7b-afc2-9aefad1cb147}, !- Handle
  0800|1700|Office|default|hoo Schedule Week Day, !- Name
  {03db0450-8697-41dc-a339-ac5b1372e7e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {530f59f4-b56f-4350-91ac-7601179e4e37}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1eae380-2e8f-4d4c-9b26-ee2852c5fd54}, !- Handle
  0800|1700|Office|default|hoo Winter Design Day, !- Name
  {03db0450-8697-41dc-a339-ac5b1372e7e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8dca440e-a162-41bc-bf99-c820af4d6637}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f326a653-26aa-458d-9f34-b22fc2ca67bf}, !- Handle
  0800|1700|Office|default|hoo Summer Design Day, !- Name
  {03db0450-8697-41dc-a339-ac5b1372e7e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {25b70705-a03f-4c01-acbc-41bc9eed2f0d}, !- Handle
  Building Hours of Operation,            !- Name
  {9e62ef1e-ca3b-4022-b72f-dc13e78c9331}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {03db0450-8697-41dc-a339-ac5b1372e7e0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {dbe8559a-c9dd-4f19-aaba-d0db7231d71b}, !- Handle
  0800|1700|Office|OpenOffice|occ - extend 0.0 shift 0.0, !- Name
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Schedule Type Limits Name
  {975a82de-488e-40d8-be6f-03dad2fdccbf}, !- Default Day Schedule Name
  {ab69b8f3-2990-49eb-816e-f17132f76e3c}, !- Summer Design Day Schedule Name
  {cc448bd1-c6f2-4cf7-b1ab-094f17cbf78d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {975a82de-488e-40d8-be6f-03dad2fdccbf}, !- Handle
  0800|1700|Office|OpenOffice|occ |default, !- Name
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {ab69b8f3-2990-49eb-816e-f17132f76e3c}, !- Handle
  0800|1700|Office|OpenOffice|occ Summer Design Day, !- Name
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {cc448bd1-c6f2-4cf7-b1ab-094f17cbf78d}, !- Handle
  0800|1700|Office|OpenOffice|occ Winter Design Day, !- Name
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97a5d841-f890-4a81-9957-488066c7c651}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sun Rule, !- Name
  {dbe8559a-c9dd-4f19-aaba-d0db7231d71b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e0997db-d28d-48e4-b488-69b23e7f08f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e0997db-d28d-48e4-b488-69b23e7f08f8}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sun, !- Name
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {770e25d6-a15e-489c-b9ea-01a27ad14d72}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sat Rule, !- Name
  {dbe8559a-c9dd-4f19-aaba-d0db7231d71b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9001b4f-3c26-42d3-a2c3-1eee41115cc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9001b4f-3c26-42d3-a2c3-1eee41115cc7}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sat, !- Name
  {5ee99a94-62f7-4ecb-a51f-32a44c053979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {c757c2eb-5854-43b8-94bf-7995fb8e98b0}, !- Handle
  0800|1700|Office|default|elec_equip - extend 0.0 shift 0.0, !- Name
  {aa0f337c-4267-41e6-91dc-c8508cadcfbc}, !- Schedule Type Limits Name
  {90d11c7c-d320-4821-9dcc-d6beba04fe5d}, !- Default Day Schedule Name
  {88b949ae-0055-4734-b106-33b3da5a114a}, !- Summer Design Day Schedule Name
  {12084a76-0d28-439a-b508-b5159159350c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {aa0f337c-4267-41e6-91dc-c8508cadcfbc}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {90d11c7c-d320-4821-9dcc-d6beba04fe5d}, !- Handle
  0800|1700|Office|default|elec_equip |default, !- Name
  {aa0f337c-4267-41e6-91dc-c8508cadcfbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  30,                                     !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  30,                                     !- Minute 9
  0.49,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.42,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  30,                                     !- Minute 17
  0.41,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4;                                    !- Value Until Time 18

OS:Schedule:Day,
  {88b949ae-0055-4734-b106-33b3da5a114a}, !- Handle
  0800|1700|Office|default|elec_equip Summer Design Day, !- Name
  {aa0f337c-4267-41e6-91dc-c8508cadcfbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12084a76-0d28-439a-b508-b5159159350c}, !- Handle
  0800|1700|Office|default|elec_equip Winter Design Day, !- Name
  {aa0f337c-4267-41e6-91dc-c8508cadcfbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {041fb1f3-dbc0-48bc-84c4-8f830f3f0719}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sun Rule, !- Name
