
OS:Version,
  {2fe02c57-c104-4d63-9083-2d271f2a272d}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {865f4937-4f39-4039-aeff-5570a2c617b2}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  GasStation;                             !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {300d5e0d-bfdf-41aa-b879-9fcff73a956c}, !- Handle
  GasStation|Retail|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {d4ff920e-422e-4f8d-ab28-e6ec7d2faa6f}, !- Default Construction Set Name
  {928754e3-9620-4370-999f-919f33af7965}, !- Default Schedule Set Name
  {e0651186-deca-4dab-9d02-e507cc68aace}, !- Group Rendering Name
  {91c60728-45a9-408c-b935-9730aac249f8}, !- Design Specification Outdoor Air Object Name
  GasStation,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {e0651186-deca-4dab-9d02-e507cc68aace}, !- Handle
  Rendering Color 1,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {60e3cfae-b45b-4e87-baa4-0e86eb348ac0}, !- Handle
  GasStation|Restroom|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {d4ff920e-422e-4f8d-ab28-e6ec7d2faa6f}, !- Default Construction Set Name
  {a87ace8b-97b5-4e19-96b0-c4bdfc457cfd}, !- Default Schedule Set Name
  {fcffe114-db7b-4eab-bdd3-4ba3c50837a5}, !- Group Rendering Name
  {4abdaba5-66a0-44d7-ad3d-6f805581f9eb}, !- Design Specification Outdoor Air Object Name
  GasStation,                             !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {fcffe114-db7b-4eab-bdd3-4ba3c50837a5}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {75f9023c-443e-4e5f-b3cb-7d7d641655a2}, !- Handle
  GasStation|ClosedOffice|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {d4ff920e-422e-4f8d-ab28-e6ec7d2faa6f}, !- Default Construction Set Name
  {4cd07936-eb7e-4400-8b0b-08b77399c727}, !- Default Schedule Set Name
  {08616d9d-5aba-4954-9e25-e0fbf66d839e}, !- Group Rendering Name
  {9b505ad3-8009-4819-babb-2444b068c2cb}, !- Design Specification Outdoor Air Object Name
  GasStation,                             !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {08616d9d-5aba-4954-9e25-e0fbf66d839e}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {5a4e9bb5-55d7-4661-a600-db80a24fff6b}, !- Handle
  0600|2000|GasStation|default|hoo,       !- Name
  {9b2d5ca7-b601-4554-9b4c-c5b095432216}, !- Schedule Type Limits Name
  {178df1e1-6579-4e70-a29a-64363f8cbc85}, !- Default Day Schedule Name
  {82b0f413-c02f-41d5-9f4c-c8438f382cb7}, !- Summer Design Day Schedule Name
  {4c875979-aca3-46dd-bb58-217f7c6a4679}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {178df1e1-6579-4e70-a29a-64363f8cbc85}, !- Handle
  0600|2000|GasStation|default|hoo Schedule Week Day, !- Name
  {9b2d5ca7-b601-4554-9b4c-c5b095432216}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c34c37a4-657c-4727-b66f-afbee827bf2f}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c875979-aca3-46dd-bb58-217f7c6a4679}, !- Handle
  0600|2000|GasStation|default|hoo Winter Design Day, !- Name
  {9b2d5ca7-b601-4554-9b4c-c5b095432216}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdfe2824-5591-4fdb-aaeb-7ed6ad210a55}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82b0f413-c02f-41d5-9f4c-c8438f382cb7}, !- Handle
  0600|2000|GasStation|default|hoo Summer Design Day, !- Name
  {9b2d5ca7-b601-4554-9b4c-c5b095432216}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {865f4937-4f39-4039-aeff-5570a2c617b2}, !- Handle
  Building Hours of Operation,            !- Name
  {5a4e9bb5-55d7-4661-a600-db80a24fff6b}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {9b2d5ca7-b601-4554-9b4c-c5b095432216}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {1e462843-e304-4dfa-8550-5369696998f2}, !- Handle
  0600|2000|GasStation|Retail|occ,        !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  {008c972a-4493-49a8-9415-54264d7eba7e}, !- Default Day Schedule Name
  {55db95bc-8823-42c0-9b8b-c680183c576a}, !- Summer Design Day Schedule Name
  {c33e75a7-f358-48a3-b4be-aea27253b3be}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {008c972a-4493-49a8-9415-54264d7eba7e}, !- Handle
  0600|2000|GasStation|Retail|occ |default, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {55db95bc-8823-42c0-9b8b-c680183c576a}, !- Handle
  0600|2000|GasStation|Retail|occ Summer Design Day, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c33e75a7-f358-48a3-b4be-aea27253b3be}, !- Handle
  0600|2000|GasStation|Retail|occ Winter Design Day, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76b83cdd-b889-47a0-bbd2-2a9a31d10a3c}, !- Handle
  0600|2000|GasStation|Retail|occ |1/1-12/31|Sat Rule, !- Name
  {1e462843-e304-4dfa-8550-5369696998f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af6004c5-f117-48e7-9a8e-280d08530c89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af6004c5-f117-48e7-9a8e-280d08530c89}, !- Handle
  0600|2000|GasStation|Retail|occ |1/1-12/31|Sat, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e5ecf56f-8533-4edc-96cf-7a0e3dc66519}, !- Handle
  0600|2000|GasStation|Retail|occ |1/1-12/31|Sun Rule, !- Name
  {1e462843-e304-4dfa-8550-5369696998f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {090480ae-c22b-4f47-855b-87f83e2120d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {090480ae-c22b-4f47-855b-87f83e2120d4}, !- Handle
  0600|2000|GasStation|Retail|occ |1/1-12/31|Sun, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {0d0194bf-6472-4ecd-bc7c-34de04de9210}, !- Handle
  0600|2000|GasStation|default|swh_target_temp, !- Name
  {23183508-5e24-4afd-9a6a-795df58e6d4f}, !- Schedule Type Limits Name
  {d16209ca-323e-425f-9c17-a5267189fe7e}, !- Default Day Schedule Name
  {dffbf4e7-598e-44df-892a-02a8e3dfc3a1}, !- Summer Design Day Schedule Name
  {03d19f59-2907-4d8c-81e8-4afb2da0f52b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {23183508-5e24-4afd-9a6a-795df58e6d4f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d16209ca-323e-425f-9c17-a5267189fe7e}, !- Handle
  0600|2000|GasStation|default|swh_target_temp |default, !- Name
  {23183508-5e24-4afd-9a6a-795df58e6d4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {dffbf4e7-598e-44df-892a-02a8e3dfc3a1}, !- Handle
  0600|2000|GasStation|default|swh_target_temp Summer Design Day, !- Name
  {23183508-5e24-4afd-9a6a-795df58e6d4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {03d19f59-2907-4d8c-81e8-4afb2da0f52b}, !- Handle
  0600|2000|GasStation|default|swh_target_temp Winter Design Day, !- Name
  {23183508-5e24-4afd-9a6a-795df58e6d4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3743eaf0-2fcb-4c7c-8e87-9170624e19a9}, !- Handle
  0600|2000|GasStation|default|elec_equip, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  {ac55352d-3061-40fe-a087-06beebd817fe}, !- Default Day Schedule Name
  {da835928-c18a-4f4b-8cd3-2ec65578ec61}, !- Summer Design Day Schedule Name
  {19aadf28-49b5-448f-a019-d6978dccd60b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ac55352d-3061-40fe-a087-06beebd817fe}, !- Handle
  0600|2000|GasStation|default|elec_equip |default, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  30,                                     !- Minute 5
  0.78,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.65,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  30,                                     !- Minute 7
  0.53,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {da835928-c18a-4f4b-8cd3-2ec65578ec61}, !- Handle
  0600|2000|GasStation|default|elec_equip Summer Design Day, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19aadf28-49b5-448f-a019-d6978dccd60b}, !- Handle
  0600|2000|GasStation|default|elec_equip Winter Design Day, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a94c983f-e120-44b5-bcb8-cad844dabd21}, !- Handle
  0600|2000|GasStation|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {3743eaf0-2fcb-4c7c-8e87-9170624e19a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51bc99d7-d8ce-4335-a6a0-b4a37699f8c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51bc99d7-d8ce-4335-a6a0-b4a37699f8c4}, !- Handle
  0600|2000|GasStation|default|elec_equip |1/1-12/31|Sun, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0ff3ef85-4809-45ac-b2b2-3bef7f962351}, !- Handle
  0600|2000|GasStation|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {3743eaf0-2fcb-4c7c-8e87-9170624e19a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b882dcd8-cf62-475e-a31a-4ec33dadbba9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b882dcd8-cf62-475e-a31a-4ec33dadbba9}, !- Handle
  0600|2000|GasStation|default|elec_equip |1/1-12/31|Sat, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.37,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.47,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  30,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.36,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.32,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Ruleset,
  {ceed4fe1-f354-4d1a-be65-03095bd6f8eb}, !- Handle
  0600|2000|GasStation|default|activity,  !- Name
  {649f400a-09c9-4362-a8db-524c5d534707}, !- Schedule Type Limits Name
  {a7dab4c9-8f3a-42ef-905c-a1010ed726e7}, !- Default Day Schedule Name
  {9b15074f-7b25-4536-9be5-e73aac72d72a}, !- Summer Design Day Schedule Name
  {d866abf7-983d-4e9f-87e2-44258917bdbc}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {649f400a-09c9-4362-a8db-524c5d534707}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {a7dab4c9-8f3a-42ef-905c-a1010ed726e7}, !- Handle
  0600|2000|GasStation|default|activity |default, !- Name
  {649f400a-09c9-4362-a8db-524c5d534707}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9b15074f-7b25-4536-9be5-e73aac72d72a}, !- Handle
  0600|2000|GasStation|default|activity Summer Design Day, !- Name
  {649f400a-09c9-4362-a8db-524c5d534707}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d866abf7-983d-4e9f-87e2-44258917bdbc}, !- Handle
  0600|2000|GasStation|default|activity Winter Design Day, !- Name
  {649f400a-09c9-4362-a8db-524c5d534707}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7b340a9-5b2d-4612-906e-55b4abd71980}, !- Handle
  0600|2000|GasStation|default|ext_lighting, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  {9159b55d-6a79-49a9-9c52-7eacec97954d}, !- Default Day Schedule Name
  {a5e0e1e7-e194-4e5f-8635-cad16ba6cb35}, !- Summer Design Day Schedule Name
  {2537c0df-999d-4065-a51f-aeb481cb3b2e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {9159b55d-6a79-49a9-9c52-7eacec97954d}, !- Handle
  0600|2000|GasStation|default|ext_lighting |default, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5e0e1e7-e194-4e5f-8635-cad16ba6cb35}, !- Handle
  0600|2000|GasStation|default|ext_lighting Summer Design Day, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2537c0df-999d-4065-a51f-aeb481cb3b2e}, !- Handle
  0600|2000|GasStation|default|ext_lighting Winter Design Day, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd1a32d1-63f1-4bf1-adfa-43eb18c5a01b}, !- Handle
  0600|2000|GasStation|Retail|lighting,   !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  {ce6bc5ac-f53d-456f-80f4-4e4aa4d12c59}, !- Default Day Schedule Name
  {4f0ab60d-6b7f-47bb-a1ac-72c65902d8bf}, !- Summer Design Day Schedule Name
  {b1a6af6f-623c-4005-aa15-9ab18e56eb50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce6bc5ac-f53d-456f-80f4-4e4aa4d12c59}, !- Handle
  0600|2000|GasStation|Retail|lighting |default, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {4f0ab60d-6b7f-47bb-a1ac-72c65902d8bf}, !- Handle
  0600|2000|GasStation|Retail|lighting Summer Design Day, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b1a6af6f-623c-4005-aa15-9ab18e56eb50}, !- Handle
  0600|2000|GasStation|Retail|lighting Winter Design Day, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {12684835-6536-4e62-aed2-fa59f71c7155}, !- Handle
  0600|2000|GasStation|Retail|lighting |1/1-12/31|Sat Rule, !- Name
  {dd1a32d1-63f1-4bf1-adfa-43eb18c5a01b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85961d6e-e2b5-444e-a2d1-f03521130ea6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85961d6e-e2b5-444e-a2d1-f03521130ea6}, !- Handle
  0600|2000|GasStation|Retail|lighting |1/1-12/31|Sat, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fc8fa8c2-8670-457e-819d-170e886ca04a}, !- Handle
  0600|2000|GasStation|Retail|lighting |1/1-12/31|Sun Rule, !- Name
  {dd1a32d1-63f1-4bf1-adfa-43eb18c5a01b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a99fbd14-7379-4175-b5e9-97686196e25a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a99fbd14-7379-4175-b5e9-97686196e25a}, !- Handle
  0600|2000|GasStation|Retail|lighting |1/1-12/31|Sun, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {85743c93-edbb-440f-afbd-295714bfb308}, !- Handle
  0600|2000|GasStation|default|clothing,  !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  {a56095fb-7bfd-47a0-96d4-def34e648a35}, !- Default Day Schedule Name
  {bb44f40a-8013-4fc8-806d-c7b17c8435c4}, !- Summer Design Day Schedule Name
  {e5183575-4be7-4ec8-a7f8-f4927f47eb39}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a56095fb-7bfd-47a0-96d4-def34e648a35}, !- Handle
  0600|2000|GasStation|default|clothing |default, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bb44f40a-8013-4fc8-806d-c7b17c8435c4}, !- Handle
  0600|2000|GasStation|default|clothing Summer Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e5183575-4be7-4ec8-a7f8-f4927f47eb39}, !- Handle
  0600|2000|GasStation|default|clothing Winter Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {162fc524-453a-45cb-891f-ec68121d3762}, !- Handle
  0600|2000|GasStation|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {85743c93-edbb-440f-afbd-295714bfb308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2e8053b-b6f9-4713-be9b-e61b4d045683}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2e8053b-b6f9-4713-be9b-e61b4d045683}, !- Handle
  0600|2000|GasStation|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {29847cf5-53c4-436b-b0fe-87698c3521ec}, !- Handle
  0600|2000|GasStation|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {85743c93-edbb-440f-afbd-295714bfb308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46621670-89ec-4cc6-950f-98d4488cdfbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46621670-89ec-4cc6-950f-98d4488cdfbf}, !- Handle
  0600|2000|GasStation|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.3;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {605c48d8-e640-4056-93bc-5b9422b57e35}, !- Handle
  0600|2000|GasStation|default|thermal_ctrl, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  {f9e167c2-e972-4d8e-a06b-6c44b1d3c904}, !- Default Day Schedule Name
  {9f330502-8a14-41e9-9d71-4f76b3c54118}, !- Summer Design Day Schedule Name
  {1da2a145-cd80-4d39-a0da-1359497dc241}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9e167c2-e972-4d8e-a06b-6c44b1d3c904}, !- Handle
  0600|2000|GasStation|default|thermal_ctrl |default, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f330502-8a14-41e9-9d71-4f76b3c54118}, !- Handle
  0600|2000|GasStation|default|thermal_ctrl Summer Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1da2a145-cd80-4d39-a0da-1359497dc241}, !- Handle
  0600|2000|GasStation|default|thermal_ctrl Winter Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f62c3ae0-ec07-4863-8d5c-dc344bf0d92f}, !- Handle
  0600|2000|GasStation|default|rh,        !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  {afc90b2e-8284-48b8-b924-fb9aba1d79e0}, !- Default Day Schedule Name
  {37a70f39-9561-4f72-aa9e-261fbcc65c9e}, !- Summer Design Day Schedule Name
  {accb0c72-1944-4700-a64e-a194cd7fd3ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afc90b2e-8284-48b8-b924-fb9aba1d79e0}, !- Handle
  0600|2000|GasStation|default|rh |default, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {37a70f39-9561-4f72-aa9e-261fbcc65c9e}, !- Handle
  0600|2000|GasStation|default|rh Summer Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {accb0c72-1944-4700-a64e-a194cd7fd3ce}, !- Handle
  0600|2000|GasStation|default|rh Winter Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b3202d8-244e-4ff2-8607-66ed04f566e1}, !- Handle
  0600|2000|GasStation|default|air_velocity, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  {f6f77e40-85be-4dd5-bc2c-ae9a09f4b5b2}, !- Default Day Schedule Name
  {c989a050-c203-4253-a079-6d0fcc189971}, !- Summer Design Day Schedule Name
  {312a4050-603d-4bd4-86bc-bea32249b72e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6f77e40-85be-4dd5-bc2c-ae9a09f4b5b2}, !- Handle
  0600|2000|GasStation|default|air_velocity |default, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {c989a050-c203-4253-a079-6d0fcc189971}, !- Handle
  0600|2000|GasStation|default|air_velocity Summer Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {312a4050-603d-4bd4-86bc-bea32249b72e}, !- Handle
  0600|2000|GasStation|default|air_velocity Winter Design Day, !- Name
  {2ee819d5-5713-40c3-a6f1-111d037f516e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3bbab19-ba52-4702-b65f-9015d6fdf707}, !- Handle
  0600|2000|GasStation|default|htg_setpoint, !- Name
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Schedule Type Limits Name
  {8fe65996-7c33-42e7-b0a7-fdbb5b13189a}, !- Default Day Schedule Name
  {790a0dd9-af1a-4dc0-a9a6-6db4aa8a15f0}, !- Summer Design Day Schedule Name
  {92327f49-75a2-4d75-a52b-f7c789b51ed7}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8fe65996-7c33-42e7-b0a7-fdbb5b13189a}, !- Handle
  0600|2000|GasStation|default|htg_setpoint |default, !- Name
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001,                       !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {790a0dd9-af1a-4dc0-a9a6-6db4aa8a15f0}, !- Handle
  0600|2000|GasStation|default|htg_setpoint Summer Design Day, !- Name
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001,                       !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {92327f49-75a2-4d75-a52b-f7c789b51ed7}, !- Handle
  0600|2000|GasStation|default|htg_setpoint Winter Design Day, !- Name
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0db2810e-dc37-417f-a9e5-4e36b0110b55}, !- Handle
  0600|2000|GasStation|default|htg_setpoint |1/1-12/31|Sun Rule, !- Name
  {d3bbab19-ba52-4702-b65f-9015d6fdf707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df8a60cf-ae13-481a-8d02-ab6c9698be26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df8a60cf-ae13-481a-8d02-ab6c9698be26}, !- Handle
  0600|2000|GasStation|default|htg_setpoint |1/1-12/31|Sun, !- Name
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  15.8055555555556,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  15.9944444444445,                       !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  16.1888888888889,                       !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  16.3833333333334,                       !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  16.5722222222223,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  16.7666666666667,                       !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  16.9611111111112,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  17.15,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  17.3444444444445,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.5333333333334,                       !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  17.7277777777778,                       !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  17.9222222222223,                       !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  18.1111111111111,                       !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3055555555556,                       !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  18.5000000000001,                       !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  18.6888888888889,                       !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  18.8833333333334,                       !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  19.0777777777778,                       !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  19.2666666666667,                       !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  19.4611111111112,                       !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  19.6555555555556,                       !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  19.8444444444445,                       !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  20.0388888888889,                       !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  20.2277777777778,                       !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  20.4222222222223,                       !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  20.6166666666667,                       !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  20.8055555555556,                       !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  21.0000000000001,                       !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  15.6111111111111;                       !- Value Until Time 30

OS:Schedule:Rule,
  {ad7b5429-043c-48b6-82c1-6d4b6d628cff}, !- Handle
  0600|2000|GasStation|default|htg_setpoint |1/1-12/31|Sat Rule, !- Name
  {d3bbab19-ba52-4702-b65f-9015d6fdf707}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a39a2410-9871-47bb-b804-b38a60048ea8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a39a2410-9871-47bb-b804-b38a60048ea8}, !- Handle
  0600|2000|GasStation|default|htg_setpoint |1/1-12/31|Sat, !- Name
  {f0758307-1645-486d-aed7-b6aca0383270}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {fdab6f1f-7dcd-4deb-aaa1-00d526ac935a}, !- Handle
  0600|2000|GasStation|default|work_eff,  !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  {b8ccfbcd-eb4e-45ba-a68a-d92141b6e341}, !- Default Day Schedule Name
  {9e221189-8a57-40c3-a876-a9339f8543a2}, !- Summer Design Day Schedule Name
  {59d4fc6f-de53-4fc6-a391-f426e5428648}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b8ccfbcd-eb4e-45ba-a68a-d92141b6e341}, !- Handle
  0600|2000|GasStation|default|work_eff |default, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e221189-8a57-40c3-a876-a9339f8543a2}, !- Handle
  0600|2000|GasStation|default|work_eff Summer Design Day, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59d4fc6f-de53-4fc6-a391-f426e5428648}, !- Handle
  0600|2000|GasStation|default|work_eff Winter Design Day, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70021865-f8e6-4349-9635-c91b524798ca}, !- Handle
  0600|2000|GasStation|default|occ,       !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  {2cfefaf1-6759-4326-96cd-ac1dd64085fc}, !- Default Day Schedule Name
  {f77a9844-00e7-4842-a684-ce31f154fc85}, !- Summer Design Day Schedule Name
  {a97730af-1188-47df-b341-da3e91a56e4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cfefaf1-6759-4326-96cd-ac1dd64085fc}, !- Handle
  0600|2000|GasStation|default|occ |default, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.39,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.36,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.33,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.32,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.31,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.28,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.27,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.24,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.23,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.19,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.17,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.16,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.13,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.12,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.11,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.09,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.08,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.07,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.04,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.03,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.01,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Day,
  {f77a9844-00e7-4842-a684-ce31f154fc85}, !- Handle
  0600|2000|GasStation|default|occ Summer Design Day, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.28,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.19,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.17,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.16,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.12,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.11,                                   !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.09,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.08,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.05,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.04,                                   !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.03,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  30,                                     !- Minute 28
  0.01,                                   !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:Schedule:Day,
  {a97730af-1188-47df-b341-da3e91a56e4a}, !- Handle
  0600|2000|GasStation|default|occ Winter Design Day, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d716ad1d-5a20-458b-baee-e14c95ea62f0}, !- Handle
  0600|2000|GasStation|default|occ |1/1-12/31|Sun Rule, !- Name
  {70021865-f8e6-4349-9635-c91b524798ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3339d658-97eb-422a-9b04-8b1727e77989}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3339d658-97eb-422a-9b04-8b1727e77989}, !- Handle
  0600|2000|GasStation|default|occ |1/1-12/31|Sun, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e59a257-6e2c-4fb3-b6f8-fef0e7787050}, !- Handle
  0600|2000|GasStation|default|occ |1/1-12/31|Sat Rule, !- Name
  {70021865-f8e6-4349-9635-c91b524798ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ceb71ac-48a6-42a8-ac41-e952f83a5a5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ceb71ac-48a6-42a8-ac41-e952f83a5a5f}, !- Handle
  0600|2000|GasStation|default|occ |1/1-12/31|Sat, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  30,                                     !- Minute 8
  0.22,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.09,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  30,                                     !- Minute 14
  0.03,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Ruleset,
  {aaaef47d-24b1-4d29-b4d0-72b24bbd9b02}, !- Handle
  0600|2000|GasStation|default|hvac,      !- Name
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Schedule Type Limits Name
  {4c432771-f586-4922-8ea1-9550ced3b9bc}, !- Default Day Schedule Name
  {030d6c5b-a625-496b-9744-35c7c967e4c0}, !- Summer Design Day Schedule Name
  {20770fcd-cb5d-4f9b-ba2d-8c38cdb6972f}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {4c432771-f586-4922-8ea1-9550ced3b9bc}, !- Handle
  0600|2000|GasStation|default|hvac |default, !- Name
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {030d6c5b-a625-496b-9744-35c7c967e4c0}, !- Handle
  0600|2000|GasStation|default|hvac Summer Design Day, !- Name
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {20770fcd-cb5d-4f9b-ba2d-8c38cdb6972f}, !- Handle
  0600|2000|GasStation|default|hvac Winter Design Day, !- Name
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b345b2d7-20dd-44e7-b07f-c00ddcd5fea9}, !- Handle
  0600|2000|GasStation|default|hvac |1/1-12/31|Sun Rule, !- Name
  {aaaef47d-24b1-4d29-b4d0-72b24bbd9b02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28048ec2-f34b-4e3e-beee-f3e0bf678518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28048ec2-f34b-4e3e-beee-f3e0bf678518}, !- Handle
  0600|2000|GasStation|default|hvac |1/1-12/31|Sun, !- Name
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd420a33-9fb8-41d9-bc20-f05071b6a5ce}, !- Handle
  0600|2000|GasStation|default|hvac |1/1-12/31|Sat Rule, !- Name
  {aaaef47d-24b1-4d29-b4d0-72b24bbd9b02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa47c114-fe5e-4ae5-9263-a8f7fb1a44c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa47c114-fe5e-4ae5-9263-a8f7fb1a44c7}, !- Handle
  0600|2000|GasStation|default|hvac |1/1-12/31|Sat, !- Name
  {991fcc01-0460-430b-bbd2-45186707440d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Handle
  0600|2000|GasStation|default|infiltration, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  {ddf2bb1b-46f7-4bd4-8edb-8df96e392544}, !- Default Day Schedule Name
  {aeb17146-ba05-46db-a1a2-11ef632f7a0d}, !- Summer Design Day Schedule Name
  {a202aac8-5090-404d-8612-ab70b5bdeafe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddf2bb1b-46f7-4bd4-8edb-8df96e392544}, !- Handle
  0600|2000|GasStation|default|infiltration |default, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aeb17146-ba05-46db-a1a2-11ef632f7a0d}, !- Handle
  0600|2000|GasStation|default|infiltration Summer Design Day, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a202aac8-5090-404d-8612-ab70b5bdeafe}, !- Handle
  0600|2000|GasStation|default|infiltration Winter Design Day, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a8abfaf-35bc-4776-b5d0-da4f27da3022}, !- Handle
  0600|2000|GasStation|default|infiltration |1/1-12/31|Sun Rule, !- Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cff7ec8-366e-4082-9425-ca0dc7f680f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cff7ec8-366e-4082-9425-ca0dc7f680f4}, !- Handle
  0600|2000|GasStation|default|infiltration |1/1-12/31|Sun, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3ea127e-ef9e-4e4b-9ff6-81e043467537}, !- Handle
  0600|2000|GasStation|default|infiltration |1/1-12/31|Sat Rule, !- Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a396d8d-930a-4e54-921e-f5a1c41103a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a396d8d-930a-4e54-921e-f5a1c41103a6}, !- Handle
  0600|2000|GasStation|default|infiltration |1/1-12/31|Sat, !- Name
  {d9e72527-4071-4573-9314-50bfc48a29d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ba9c1802-b18f-4d97-8dc9-75fe68df42c8}, !- Handle
  0600|2000|GasStation|default|swh,       !- Name
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Schedule Type Limits Name
  {d98e1892-d4bc-480e-95ad-a586e2888b65}, !- Default Day Schedule Name
  {233d4b4a-f874-49d1-9bd5-546e9a58ee90}, !- Summer Design Day Schedule Name
  {4c6ba92f-0623-4def-bfdf-253dcae73134}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d98e1892-d4bc-480e-95ad-a586e2888b65}, !- Handle
  0600|2000|GasStation|default|swh |default, !- Name
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.19,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.48,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.49,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.51,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.52,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.53,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.56,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.57,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.56,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.55,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.54,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.53,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.52,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.51,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.49,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.48,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.47,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.46,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.44,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.43,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.24,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05;                                   !- Value Until Time 37

OS:Schedule:Day,
  {233d4b4a-f874-49d1-9bd5-546e9a58ee90}, !- Handle
  0600|2000|GasStation|default|swh Summer Design Day, !- Name
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.19,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.48,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.49,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.51,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.52,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.53,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.56,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.57,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.56,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.55,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.54,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.53,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.52,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.51,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.49,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.48,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.47,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.46,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.44,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.43,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.24,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05;                                   !- Value Until Time 37

OS:Schedule:Day,
  {4c6ba92f-0623-4def-bfdf-253dcae73134}, !- Handle
  0600|2000|GasStation|default|swh Winter Design Day, !- Name
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.19,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.48,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.49,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.51,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.52,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.53,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.56,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.57,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.56,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.55,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.54,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.53,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.52,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.51,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.49,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.48,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.47,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.46,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.44,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.43,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.24,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05;                                   !- Value Until Time 37

OS:Schedule:Rule,
  {0cccce42-3dfe-4881-a074-cf4f5004ecd1}, !- Handle
  0600|2000|GasStation|default|swh |1/1-12/31|Sun Rule, !- Name
  {ba9c1802-b18f-4d97-8dc9-75fe68df42c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a98f2155-6fc6-44bc-849b-efecf40ab990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a98f2155-6fc6-44bc-849b-efecf40ab990}, !- Handle
  0600|2000|GasStation|default|swh |1/1-12/31|Sun, !- Name
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.07,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.08,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  30,                                     !- Minute 6
  0.09,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.08,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  30,                                     !- Minute 9
  0.06,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2887520e-e8c8-43af-8c3c-65d98c1c8f52}, !- Handle
  0600|2000|GasStation|default|swh |1/1-12/31|Sat Rule, !- Name
  {ba9c1802-b18f-4d97-8dc9-75fe68df42c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d63e877-108d-4c21-a00b-fe664a72bb16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d63e877-108d-4c21-a00b-fe664a72bb16}, !- Handle
  0600|2000|GasStation|default|swh |1/1-12/31|Sat, !- Name
  {87ad0b23-a1f5-4365-bb97-53ee8d6db0ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.08,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.11,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.13,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.16,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.17,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.18,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.19,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.21,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.23,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.22,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.19,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.17,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.16,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.14,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.13,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.12,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.11,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.08,                                   !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.07,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.06,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:Schedule:Ruleset,
  {c91637c1-728f-4f51-8336-7b15765897a5}, !- Handle
  0600|2000|GasStation|default|clg_setpoint, !- Name
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Schedule Type Limits Name
  {1a28a747-0db1-483a-b745-9af77532f881}, !- Default Day Schedule Name
  {4c162060-e912-4345-b8c6-c741cf4667b8}, !- Summer Design Day Schedule Name
  {23057fd2-44ee-4381-88f4-38e00e113e26}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1a28a747-0db1-483a-b745-9af77532f881}, !- Handle
  0600|2000|GasStation|default|clg_setpoint |default, !- Name
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001,                       !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {4c162060-e912-4345-b8c6-c741cf4667b8}, !- Handle
  0600|2000|GasStation|default|clg_setpoint Summer Design Day, !- Name
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {23057fd2-44ee-4381-88f4-38e00e113e26}, !- Handle
  0600|2000|GasStation|default|clg_setpoint Winter Design Day, !- Name
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001,                       !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {84151e41-ce34-464a-91e8-d5809fb22c8c}, !- Handle
  0600|2000|GasStation|default|clg_setpoint |1/1-12/31|Sun Rule, !- Name
  {c91637c1-728f-4f51-8336-7b15765897a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb0c240f-d271-4909-9e42-0fba0a67b8d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb0c240f-d271-4909-9e42-0fba0a67b8d3}, !- Handle
  0600|2000|GasStation|default|clg_setpoint |1/1-12/31|Sun, !- Name
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  26.6277777777778,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  26.5277777777778,                       !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  26.4333333333334,                       !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  26.3333333333334,                       !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  26.2333333333333,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  26.1388888888889,                       !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  26.0444444444445,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  25.9444444444445,                       !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  25.8444444444445,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.7500000000001,                       !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  25.6555555555556,                       !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  25.4611111111112,                       !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  25.3611111111111,                       !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  25.2611111111112,                       !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  25.1666666666667,                       !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  25.0722222222223,                       !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  24.9722222222223,                       !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  24.8722222222223,                       !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  24.7777777777778,                       !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  24.6833333333334,                       !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  24.5833333333334,                       !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  24.4888888888889,                       !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  24.3888888888889,                       !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  24.2888888888889,                       !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  24.1944444444445,                       !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  24.1,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  24.0000000000001,                       !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  26.7222222222223;                       !- Value Until Time 30

OS:Schedule:Rule,
  {18ad5ba5-4440-43e8-b559-2865f107bf1b}, !- Handle
  0600|2000|GasStation|default|clg_setpoint |1/1-12/31|Sat Rule, !- Name
  {c91637c1-728f-4f51-8336-7b15765897a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {267a5383-1542-443c-932b-ccfe10530c5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {267a5383-1542-443c-932b-ccfe10530c5c}, !- Handle
  0600|2000|GasStation|default|clg_setpoint |1/1-12/31|Sat, !- Name
  {949627e7-99ca-4d8b-83da-999011c64e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {596c283f-372f-4a93-bfe8-fc0cf9ff59f2}, !- Handle
  0600|2000|GasStation|default|elevator,  !- Name
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Schedule Type Limits Name
  {12d83c68-718e-4594-9f15-f89f060f7233}, !- Default Day Schedule Name
  {09a870ef-e82b-47c2-be87-3a94e42b4e32}, !- Summer Design Day Schedule Name
  {0a6e260b-2efb-4076-a67d-fd54f4ed8f0f}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {12d83c68-718e-4594-9f15-f89f060f7233}, !- Handle
  0600|2000|GasStation|default|elevator |default, !- Name
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.52,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.54,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.53,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.51,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.49,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.48,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.46,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.41,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.6,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.46,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.32,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  22,                                     !- Hour 35
  0,                                      !- Minute 35
  0.04,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {09a870ef-e82b-47c2-be87-3a94e42b4e32}, !- Handle
  0600|2000|GasStation|default|elevator Summer Design Day, !- Name
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.52,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.54,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.53,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.51,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.49,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.48,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.46,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.41,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.6,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.46,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.32,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  22,                                     !- Hour 35
  0,                                      !- Minute 35
  0.04,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {0a6e260b-2efb-4076-a67d-fd54f4ed8f0f}, !- Handle
  0600|2000|GasStation|default|elevator Winter Design Day, !- Name
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.52,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.54,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.53,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.51,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.49,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.48,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.46,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.41,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.6,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.46,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.32,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  22,                                     !- Hour 35
  0,                                      !- Minute 35
  0.04,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {26786825-66bd-4ccb-ac41-6972048b07c3}, !- Handle
  0600|2000|GasStation|default|elevator |1/1-12/31|Sun Rule, !- Name
  {596c283f-372f-4a93-bfe8-fc0cf9ff59f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb07e92c-8111-4492-bae7-82cafc92f936}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb07e92c-8111-4492-bae7-82cafc92f936}, !- Handle
  0600|2000|GasStation|default|elevator |1/1-12/31|Sun, !- Name
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24bd317e-52d7-4f36-84e6-4ca9326d8422}, !- Handle
  0600|2000|GasStation|default|elevator |1/1-12/31|Sat Rule, !- Name
  {596c283f-372f-4a93-bfe8-fc0cf9ff59f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4e264d0-15a5-46a4-ad24-a718a6121cdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4e264d0-15a5-46a4-ad24-a718a6121cdb}, !- Handle
  0600|2000|GasStation|default|elevator |1/1-12/31|Sat, !- Name
  {0978c388-ea78-41b6-b836-34c70b30bf9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.16,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.18,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.22,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.24,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.23,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.22,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  30,                                     !- Minute 19
  0.16,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.14,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  30,                                     !- Minute 21
  0.13,                                   !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.11,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.09,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.04,                                   !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  0,                                      !- Minute 28
  0.06,                                   !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:Schedule:Ruleset,
  {c0aa232d-caf3-478f-9060-ce3d9568f808}, !- Handle
  0600|2000|GasStation|Retail|elec_equip, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  {b98fd4b3-c941-46e6-b5e6-b3a1f5059116}, !- Default Day Schedule Name
  {72b5beb0-77e3-4cb6-85a7-7a41ceabb7e2}, !- Summer Design Day Schedule Name
  {ff2a9eed-d32c-4324-85df-7003c4904a26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b98fd4b3-c941-46e6-b5e6-b3a1f5059116}, !- Handle
  0600|2000|GasStation|Retail|elec_equip |default, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {72b5beb0-77e3-4cb6-85a7-7a41ceabb7e2}, !- Handle
  0600|2000|GasStation|Retail|elec_equip Summer Design Day, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {ff2a9eed-d32c-4324-85df-7003c4904a26}, !- Handle
  0600|2000|GasStation|Retail|elec_equip Winter Design Day, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cfd7c118-082d-4e34-9379-141bd0616e99}, !- Handle
  0600|2000|GasStation|Retail|elec_equip |1/1-12/31|Sat Rule, !- Name
  {c0aa232d-caf3-478f-9060-ce3d9568f808}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {739506b5-6f09-4cc3-82d7-e965c47ff9fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {739506b5-6f09-4cc3-82d7-e965c47ff9fa}, !- Handle
  0600|2000|GasStation|Retail|elec_equip |1/1-12/31|Sat, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {34eef99a-71b1-4e5f-9fa7-2e83bac0bf4e}, !- Handle
  0600|2000|GasStation|Retail|elec_equip |1/1-12/31|Sun Rule, !- Name
  {c0aa232d-caf3-478f-9060-ce3d9568f808}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5276d3d1-02d1-45f7-8906-b3c263441068}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5276d3d1-02d1-45f7-8906-b3c263441068}, !- Handle
  0600|2000|GasStation|Retail|elec_equip |1/1-12/31|Sun, !- Name
  {911993a1-71e9-4e7b-ac72-9e8b6043960c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {17f5986d-a28f-405f-a1ba-5a99093cad19}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ,  !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  {ebd11f39-67d0-4ac4-a055-b1540343bede}, !- Default Day Schedule Name
  {ad08941d-e8b1-47af-9771-f47e6829da06}, !- Summer Design Day Schedule Name
  {c38fd93a-23c0-4484-9f10-6af65233a602}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebd11f39-67d0-4ac4-a055-b1540343bede}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ |default, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  30,                                     !- Minute 11
  0.43,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {ad08941d-e8b1-47af-9771-f47e6829da06}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ Summer Design Day, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {c38fd93a-23c0-4484-9f10-6af65233a602}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ Winter Design Day, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa5843c5-4fe4-40fc-a8ca-d279679b1c1e}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ |1/1-12/31|Sun Rule, !- Name
  {17f5986d-a28f-405f-a1ba-5a99093cad19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {944193e1-b8ef-488a-8533-70dafc6a169f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {944193e1-b8ef-488a-8533-70dafc6a169f}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ |1/1-12/31|Sun, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c55f9e13-73fa-44d6-85d2-4270680ae984}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ |1/1-12/31|Sat Rule, !- Name
  {17f5986d-a28f-405f-a1ba-5a99093cad19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58ef5d45-0fb2-4aab-a902-dc55629ad182}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58ef5d45-0fb2-4aab-a902-dc55629ad182}, !- Handle
  0600|2000|GasStation|ClosedOffice|occ |1/1-12/31|Sat, !- Name
  {c54ea109-10fc-49e8-9311-7797721c7fcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {b9fc8214-567c-404f-a898-b5a69c0cecbf}, !- Handle
  0600|2000|GasStation|default|lighting,  !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  {0e14a97c-2f0c-40ca-9597-9a000c6f58e6}, !- Default Day Schedule Name
  {13ad85c1-096c-4537-b86c-ff82776f0015}, !- Summer Design Day Schedule Name
  {5f70be6a-eabc-4602-8c6f-ef05fac0828f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e14a97c-2f0c-40ca-9597-9a000c6f58e6}, !- Handle
  0600|2000|GasStation|default|lighting |default, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  30,                                     !- Minute 9
  0.48,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {13ad85c1-096c-4537-b86c-ff82776f0015}, !- Handle
  0600|2000|GasStation|default|lighting Summer Design Day, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {5f70be6a-eabc-4602-8c6f-ef05fac0828f}, !- Handle
  0600|2000|GasStation|default|lighting Winter Design Day, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4810c31b-55ae-4abf-8e03-b28ec9d0a3e4}, !- Handle
  0600|2000|GasStation|default|lighting |1/1-12/31|Sun Rule, !- Name
  {b9fc8214-567c-404f-a898-b5a69c0cecbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {008f9410-d9bf-44bf-8cce-a4214f0b4af4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {008f9410-d9bf-44bf-8cce-a4214f0b4af4}, !- Handle
  0600|2000|GasStation|default|lighting |1/1-12/31|Sun, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {48263b8a-ba66-45cd-9f5b-f310f9762643}, !- Handle
  0600|2000|GasStation|default|lighting |1/1-12/31|Sat Rule, !- Name
  {b9fc8214-567c-404f-a898-b5a69c0cecbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd500d50-b242-49e8-b494-a48c494612f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd500d50-b242-49e8-b494-a48c494612f7}, !- Handle
  0600|2000|GasStation|default|lighting |1/1-12/31|Sat, !- Name
  {1df2fd5b-4174-4d53-9d6b-21db59939ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  30,                                     !- Minute 6
  0.44,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  30,                                     !- Minute 8
  0.33,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.16,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:DefaultScheduleSet,
  {928754e3-9620-4370-999f-919f33af7965}, !- Handle
  GasStation|Retail|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1e462843-e304-4dfa-8550-5369696998f2}, !- Number of People Schedule Name
  {ceed4fe1-f354-4d1a-be65-03095bd6f8eb}, !- People Activity Level Schedule Name
  {dd1a32d1-63f1-4bf1-adfa-43eb18c5a01b}, !- Lighting Schedule Name
  {c0aa232d-caf3-478f-9060-ce3d9568f808}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {ba9c1802-b18f-4d97-8dc9-75fe68df42c8}, !- Hot Water Equipment Schedule Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a87ace8b-97b5-4e19-96b0-c4bdfc457cfd}, !- Handle
  GasStation|Restroom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {70021865-f8e6-4349-9635-c91b524798ca}, !- Number of People Schedule Name
  {ceed4fe1-f354-4d1a-be65-03095bd6f8eb}, !- People Activity Level Schedule Name
  {b9fc8214-567c-404f-a898-b5a69c0cecbf}, !- Lighting Schedule Name
  {3743eaf0-2fcb-4c7c-8e87-9170624e19a9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {ba9c1802-b18f-4d97-8dc9-75fe68df42c8}, !- Hot Water Equipment Schedule Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {4cd07936-eb7e-4400-8b0b-08b77399c727}, !- Handle
  GasStation|ClosedOffice|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17f5986d-a28f-405f-a1ba-5a99093cad19}, !- Number of People Schedule Name
  {ceed4fe1-f354-4d1a-be65-03095bd6f8eb}, !- People Activity Level Schedule Name
  {b9fc8214-567c-404f-a898-b5a69c0cecbf}, !- Lighting Schedule Name
  {3743eaf0-2fcb-4c7c-8e87-9170624e19a9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {ba9c1802-b18f-4d97-8dc9-75fe68df42c8}, !- Hot Water Equipment Schedule Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5cc7b672-cf7e-4959-9c0f-11efa6bd5713}, !- Handle
  Retail|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {276169ad-d820-480b-91ab-9d18dbe60a10}, !- Handle
  Retail|PeopleInst,                      !- Name
  {5cc7b672-cf7e-4959-9c0f-11efa6bd5713}, !- People Definition Name
  {300d5e0d-bfdf-41aa-b879-9fcff73a956c}; !- Space or SpaceType Name

OS:People:Definition,
  {7c74f927-e036-4d72-acdf-f5e7b1db413f}, !- Handle
  Restroom|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ecb00494-b1d5-47ec-8676-e69f8a9e09a0}, !- Handle
  Restroom|PeopleInst,                    !- Name
  {7c74f927-e036-4d72-acdf-f5e7b1db413f}, !- People Definition Name
  {60e3cfae-b45b-4e87-baa4-0e86eb348ac0}; !- Space or SpaceType Name

OS:People:Definition,
  {92425eb0-1935-42f8-bc1c-74f6b9d996f3}, !- Handle
  ClosedOffice|PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {912ab07f-5cc9-4cba-a82e-795f3d850361}, !- Handle
  ClosedOffice|PeopleInst,                !- Name
  {92425eb0-1935-42f8-bc1c-74f6b9d996f3}, !- People Definition Name
  {75f9023c-443e-4e5f-b3cb-7d7d641655a2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {91c60728-45a9-408c-b935-9730aac249f8}, !- Handle
  GasStation|Retail|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4abdaba5-66a0-44d7-ad3d-6f805581f9eb}, !- Handle
  GasStation|Restroom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9b505ad3-8009-4819-babb-2444b068c2cb}, !- Handle
  GasStation|ClosedOffice|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {06f2913e-b6e8-4a4a-88a1-b64ba6c18eac}, !- Handle
  Retail|Infiltration,                    !- Name
  {300d5e0d-bfdf-41aa-b879-9fcff73a956c}, !- Space or SpaceType Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00648036-d684-45b6-ac56-bd8c6e8f3a36}, !- Handle
  Restroom|Infiltration,                  !- Name
  {60e3cfae-b45b-4e87-baa4-0e86eb348ac0}, !- Space or SpaceType Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4bc2a08-5107-48d0-80f2-a179ed3f2d6e}, !- Handle
  ClosedOffice|Infiltration,              !- Name
  {75f9023c-443e-4e5f-b3cb-7d7d641655a2}, !- Space or SpaceType Name
  {5cd7a17e-3b32-4880-b2ab-e7c20363419e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {d4ff920e-422e-4f8d-ab28-e6ec7d2faa6f}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|GasStation, !- Name
  {25626748-07ca-4aad-9a7a-7e3eeed5deb6}, !- Default Exterior Surface Constructions Name
  {15fa85b6-431e-4577-8e3e-14a08d4d39e9}, !- Default Interior Surface Constructions Name
  {af59f77e-7819-4416-8369-3cdf8f598abb}, !- Default Ground Contact Surface Constructions Name
  {b9719eb7-302c-477f-8346-e71c14f8595e}, !- Default Exterior SubSurface Constructions Name
  {919109b9-dfba-42e7-a367-7f8eb144bda9}, !- Default Interior SubSurface Constructions Name
  {f59279b9-bad9-40c2-b9a7-3be8e19521ba}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {25626748-07ca-4aad-9a7a-7e3eeed5deb6}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|GasStation|ext_surf, !- Name
  {984a2875-7746-4cde-b05c-de6c6aadef5a}, !- Floor Construction Name
  {d931d256-248d-4f55-a231-d990d9d83312}, !- Wall Construction Name
  {cfdf0348-e669-41e9-9de5-716c70047ba6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15fa85b6-431e-4577-8e3e-14a08d4d39e9}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|GasStation|int_surf, !- Name
  {07edf85a-bfa6-49cf-aba7-2f533072730f}, !- Floor Construction Name
  {caa0034f-d31d-42e1-8b44-c2460701ad21}, !- Wall Construction Name
  {277dfacb-7e91-4f5d-81cf-88e7340cd18f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af59f77e-7819-4416-8369-3cdf8f598abb}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|GasStation|ground_surf, !- Name
  {984a2875-7746-4cde-b05c-de6c6aadef5a}, !- Floor Construction Name
  {984a2875-7746-4cde-b05c-de6c6aadef5a}, !- Wall Construction Name
  {984a2875-7746-4cde-b05c-de6c6aadef5a}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9719eb7-302c-477f-8346-e71c14f8595e}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|GasStation|ext_sub, !- Name
  {57a76be4-008f-4a19-ba1c-bfa0928fa615}, !- Fixed Window Construction Name
  {57a76be4-008f-4a19-ba1c-bfa0928fa615}, !- Operable Window Construction Name
  {f1198946-2025-4b85-9805-191f9e6e2b7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {6ce76123-da29-4081-942e-c2ce9d065a22}, !- Overhead Door Construction Name
  {2cd7df02-1bae-4675-aed7-8befc232bc12}, !- Skylight Construction Name
  {49283824-0e14-4be6-b0ea-5267ce468d2d}, !- Tubular Daylight Dome Construction Name
  {49283824-0e14-4be6-b0ea-5267ce468d2d}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {919109b9-dfba-42e7-a367-7f8eb144bda9}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|GasStation|int_sub, !- Name
  {49283824-0e14-4be6-b0ea-5267ce468d2d}, !- Fixed Window Construction Name
  {49283824-0e14-4be6-b0ea-5267ce468d2d}, !- Operable Window Construction Name
  {731390b3-5c64-4a64-979c-b892032f85e6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d931d256-248d-4f55-a231-d990d9d83312}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {b658a048-3b02-4a51-9851-76d18d207b1b}, !- Layer 1
  {9482de35-758e-4e62-9d5a-c6dab0f668e6}, !- Layer 2
  {6ab82ca0-5bcd-4a97-ab2d-4664c8ecb7d5}, !- Layer 3
  {0d71bade-ee95-4ede-a1f1-cd2549d61a0f}; !- Layer 4

OS:StandardsInformation:Construction,
  {3578d9c8-4cd5-4751-9d36-77fc2b10a0f6}, !- Handle
  {d931d256-248d-4f55-a231-d990d9d83312}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b658a048-3b02-4a51-9851-76d18d207b1b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {9482de35-758e-4e62-9d5a-c6dab0f668e6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6ab82ca0-5bcd-4a97-ab2d-4664c8ecb7d5}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0d71bade-ee95-4ede-a1f1-cd2549d61a0f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {984a2875-7746-4cde-b05c-de6c6aadef5a}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {8361c7d2-daf0-44ae-a0e0-d52eda652626}; !- Layer 1

OS:StandardsInformation:Construction,
  {7ef45f83-2d54-446c-9e2c-2705d21f9a05}, !- Handle
  {984a2875-7746-4cde-b05c-de6c6aadef5a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8361c7d2-daf0-44ae-a0e0-d52eda652626}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {cfdf0348-e669-41e9-9de5-716c70047ba6}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {44458b1e-1e24-4453-9bb1-cac5a7d72e3a}, !- Layer 1
  {78faa328-4882-4d21-90ef-8c131df3a804}, !- Layer 2
  {c422ff15-16ed-4f41-bcea-b85301a46cc9}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c846863-1bf1-4ead-a0de-56df00cb5275}, !- Handle
  {cfdf0348-e669-41e9-9de5-716c70047ba6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {44458b1e-1e24-4453-9bb1-cac5a7d72e3a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {78faa328-4882-4d21-90ef-8c131df3a804}, !- Handle
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c422ff15-16ed-4f41-bcea-b85301a46cc9}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {caa0034f-d31d-42e1-8b44-c2460701ad21}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {7298276d-b7ef-4699-82bd-5442283460d2}, !- Layer 1
  {a4a92463-6d41-4517-af72-01ba6a1b05f0}, !- Layer 2
  {7298276d-b7ef-4699-82bd-5442283460d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {7d028220-5175-4f4a-b383-c980f0d3a118}, !- Handle
  {caa0034f-d31d-42e1-8b44-c2460701ad21}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7298276d-b7ef-4699-82bd-5442283460d2}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {a4a92463-6d41-4517-af72-01ba6a1b05f0}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {07edf85a-bfa6-49cf-aba7-2f533072730f}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {c6d20c00-1e7d-449a-a686-68b3e941dd67}, !- Layer 1
  {c01edf8f-2e81-49a4-9e7f-54c0a9f43ba1}, !- Layer 2
  {45f0de07-46f5-4b53-aee7-17166c089592}; !- Layer 3

OS:StandardsInformation:Construction,
  {857fc49c-15b9-49f1-b115-4966400b0b38}, !- Handle
  {07edf85a-bfa6-49cf-aba7-2f533072730f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6d20c00-1e7d-449a-a686-68b3e941dd67}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c01edf8f-2e81-49a4-9e7f-54c0a9f43ba1}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {45f0de07-46f5-4b53-aee7-17166c089592}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {277dfacb-7e91-4f5d-81cf-88e7340cd18f}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {45f0de07-46f5-4b53-aee7-17166c089592}, !- Layer 1
  {c01edf8f-2e81-49a4-9e7f-54c0a9f43ba1}, !- Layer 2
  {c6d20c00-1e7d-449a-a686-68b3e941dd67}; !- Layer 3

OS:StandardsInformation:Construction,
  {531f16e9-6dbd-4c54-974c-1979c1604fbf}, !- Handle
  {277dfacb-7e91-4f5d-81cf-88e7340cd18f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {57a76be4-008f-4a19-ba1c-bfa0928fa615}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  ,                                       !- Surface Rendering Name
  {c4244eac-5d2b-4c64-acc1-7075ac0ae4e6}; !- Layer 1

OS:StandardsInformation:Construction,
  {80f8a0da-e0fd-4077-aa26-a844c9dbf0b3}, !- Handle
  {57a76be4-008f-4a19-ba1c-bfa0928fa615}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c4244eac-5d2b-4c64-acc1-7075ac0ae4e6}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {f1198946-2025-4b85-9805-191f9e6e2b7c}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {43139612-c0d1-4490-8325-fca7ecda767e}, !- Layer 1
  {b8c609b5-68d4-4493-9a2b-c386e4771c70}; !- Layer 2

OS:StandardsInformation:Construction,
  {e8d787ab-b9af-4581-a28d-e1f86133a1bc}, !- Handle
  {f1198946-2025-4b85-9805-191f9e6e2b7c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {43139612-c0d1-4490-8325-fca7ecda767e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b8c609b5-68d4-4493-9a2b-c386e4771c70}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {6ce76123-da29-4081-942e-c2ce9d065a22}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {43139612-c0d1-4490-8325-fca7ecda767e}, !- Layer 1
  {445a1fb1-1d48-43cf-9f07-3b9ab4088a1a}; !- Layer 2

OS:StandardsInformation:Construction,
  {8cee5d48-368a-49e6-8663-4cbe62aaa4c3}, !- Handle
  {6ce76123-da29-4081-942e-c2ce9d065a22}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {445a1fb1-1d48-43cf-9f07-3b9ab4088a1a}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2cd7df02-1bae-4675-aed7-8befc232bc12}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {97e078a9-893f-4055-9d2c-20d3178f7796}; !- Layer 1

OS:StandardsInformation:Construction,
  {849ce5d4-7c71-4028-90b2-c357b15a93c1}, !- Handle
  {2cd7df02-1bae-4675-aed7-8befc232bc12}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {97e078a9-893f-4055-9d2c-20d3178f7796}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {49283824-0e14-4be6-b0ea-5267ce468d2d}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {0dde31f0-522c-4291-901c-46e89103361f}; !- Layer 1

OS:StandardsInformation:Construction,
  {4f5f0493-8525-4d35-a820-1a766fe00fe1}, !- Handle
  {49283824-0e14-4be6-b0ea-5267ce468d2d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0dde31f0-522c-4291-901c-46e89103361f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {731390b3-5c64-4a64-979c-b892032f85e6}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b7f9632a-cf28-467f-82f0-235e3e1e03f9}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e100311-75b4-475d-a935-8b509c004a9c}, !- Handle
  {731390b3-5c64-4a64-979c-b892032f85e6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b7f9632a-cf28-467f-82f0-235e3e1e03f9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f59279b9-bad9-40c2-b9a7-3be8e19521ba}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {b7f9632a-cf28-467f-82f0-235e3e1e03f9}; !- Layer 1

OS:StandardsInformation:Construction,
  {3d199021-801c-44f9-a5f4-b794afa44426}, !- Handle
  {f59279b9-bad9-40c2-b9a7-3be8e19521ba}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

