
OS:Version,
  {56cacf23-981f-4302-a09e-003c2b9dbaea}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {90c5a20a-caf3-44cb-8fda-721a4ceb1474}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Hospital;                               !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Handle
  Hospital|BlendPat|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4e6b7c67-198f-4b88-bb20-6035c64d791e}, !- Group Rendering Name
  {65496c8a-d6a8-4b54-9df4-96194f7ba9b8}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  BlendPat;                               !- Standards Space Type

OS:Rendering:Color,
  {4e6b7c67-198f-4b88-bb20-6035c64d791e}, !- Handle
  Rendering Color 1,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Handle
  Hospital|BlendCirc|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {65838cb0-90aa-4303-9423-d93ba1e571d6}, !- Group Rendering Name
  {091dd6c2-2007-44b3-b076-d1813dbe8ca0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  BlendCirc;                              !- Standards Space Type

OS:Rendering:Color,
  {65838cb0-90aa-4303-9423-d93ba1e571d6}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {57388a36-f5d8-4c7e-9e2d-03b8c8f7e599}, !- Handle
  Hospital|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Default Construction Set Name
  {ac06bef2-8591-4e74-a02d-3799a6b857a4}, !- Default Schedule Set Name
  {c0b1c6c1-df2a-453c-a1fc-af4c018dce64}, !- Group Rendering Name
  {4fa65a33-c734-4eee-ae11-be2cf0e21f88}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {c0b1c6c1-df2a-453c-a1fc-af4c018dce64}, !- Handle
  Rendering Color 3,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ef1bcc0-f2b7-47f3-8f41-625d6d0c3a05}, !- Handle
  Hospital|Dining|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Default Construction Set Name
  {983ef74f-fe81-4a1d-83de-3d2d3f375f7e}, !- Default Schedule Set Name
  {1c727257-7d45-4d40-b394-afa054e02e98}, !- Group Rendering Name
  {73dc54af-0148-4c1e-bc37-2c21126c5abb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {1c727257-7d45-4d40-b394-afa054e02e98}, !- Handle
  Rendering Color 4,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {ac50c0da-f835-41e7-bc25-1bafe368e94c}, !- Handle
  Hospital|Lab|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Default Construction Set Name
  {5cdbbd9d-57d1-46c2-88d5-df5eac8d921e}, !- Default Schedule Set Name
  {4cc1f665-03ae-4ff6-890c-bee595a9500b}, !- Group Rendering Name
  {1c2ea4b6-1923-42ea-92b3-5ea5ffe42da3}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {4cc1f665-03ae-4ff6-890c-bee595a9500b}, !- Handle
  Rendering Color 5,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7978911a-1afd-4134-ab56-6379f7bd9085}, !- Handle
  Hospital|Radiology|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Default Construction Set Name
  {e768b63b-557f-450b-8532-7c75f2a856b5}, !- Default Schedule Set Name
  {a5084dfd-26ef-4433-8dba-ef710134b40a}, !- Group Rendering Name
  {b1def6a6-0a48-4d16-9e64-945f005da2b1}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {a5084dfd-26ef-4433-8dba-ef710134b40a}, !- Handle
  Rendering Color 6,                      !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {9719765e-3ca8-4031-ad6d-c5ec1b74bfc8}, !- Handle
  0400|2200|Hospital|default|hoo,         !- Name
  {7d1d1ede-4725-4b56-bc7b-57d4939eeee8}, !- Schedule Type Limits Name
  {97b8f140-eb9b-4295-aefe-85575fb1b59d}, !- Default Day Schedule Name
  {da1c3ef4-0c03-4458-8283-90e9ae2eac03}, !- Summer Design Day Schedule Name
  {610f7773-eecb-46dd-a618-8c29419e3b33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97b8f140-eb9b-4295-aefe-85575fb1b59d}, !- Handle
  0400|2200|Hospital|default|hoo Schedule Week Day, !- Name
  {7d1d1ede-4725-4b56-bc7b-57d4939eeee8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acb933f6-40e0-4fe6-a262-bfbb62db6c29}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {610f7773-eecb-46dd-a618-8c29419e3b33}, !- Handle
  0400|2200|Hospital|default|hoo Winter Design Day, !- Name
  {7d1d1ede-4725-4b56-bc7b-57d4939eeee8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9972a84b-6fec-4ee9-a4f7-a53638b16d8b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da1c3ef4-0c03-4458-8283-90e9ae2eac03}, !- Handle
  0400|2200|Hospital|default|hoo Summer Design Day, !- Name
  {7d1d1ede-4725-4b56-bc7b-57d4939eeee8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {90c5a20a-caf3-44cb-8fda-721a4ceb1474}, !- Handle
  Building Hours of Operation,            !- Name
  {9719765e-3ca8-4031-ad6d-c5ec1b74bfc8}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {7d1d1ede-4725-4b56-bc7b-57d4939eeee8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {2ebec29a-a325-4ff0-835a-bb489f7270cf}, !- Handle
  0400|2200|Hospital|ER_NurseStn|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {e3941c28-877c-4fce-a69d-e8523c6f6685}, !- Default Day Schedule Name
  {507719f0-d819-4b1b-a798-ce33c2e8f396}, !- Summer Design Day Schedule Name
  {eea98d42-c173-443c-a601-db72e868618b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e3941c28-877c-4fce-a69d-e8523c6f6685}, !- Handle
  0400|2200|Hospital|ER_NurseStn|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {507719f0-d819-4b1b-a798-ce33c2e8f396}, !- Handle
  0400|2200|Hospital|ER_NurseStn|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {eea98d42-c173-443c-a601-db72e868618b}, !- Handle
  0400|2200|Hospital|ER_NurseStn|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1dfd24a-7c49-4796-b95b-c23ebc806ddc}, !- Handle
  0400|2200|Hospital|ER_Triage|lighting,  !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {008d0a8c-5bb8-4e4d-aecd-b920ed2ec16d}, !- Default Day Schedule Name
  {8df25607-c3bf-412d-a998-def75233303e}, !- Summer Design Day Schedule Name
  {099179cf-9c21-4c9a-804a-fc18f57f3c86}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {008d0a8c-5bb8-4e4d-aecd-b920ed2ec16d}, !- Handle
  0400|2200|Hospital|ER_Triage|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {8df25607-c3bf-412d-a998-def75233303e}, !- Handle
  0400|2200|Hospital|ER_Triage|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {099179cf-9c21-4c9a-804a-fc18f57f3c86}, !- Handle
  0400|2200|Hospital|ER_Triage|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {786b3515-e07b-4420-a8d1-a360c222979d}, !- Handle
  0400|2200|Hospital|PatRoom|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {9cd683de-cbac-44a5-9171-5c0d82d0d5f5}, !- Default Day Schedule Name
  {3cab2d55-7f0d-4aaf-a880-36d9675f4c42}, !- Summer Design Day Schedule Name
  {d5630972-e0e3-4dd4-a4ca-b733f66c645e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3aba6825-529d-428e-9877-061605d26d18}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9cd683de-cbac-44a5-9171-5c0d82d0d5f5}, !- Handle
  0400|2200|Hospital|PatRoom|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3cab2d55-7f0d-4aaf-a880-36d9675f4c42}, !- Handle
  0400|2200|Hospital|PatRoom|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d5630972-e0e3-4dd4-a4ca-b733f66c645e}, !- Handle
  0400|2200|Hospital|PatRoom|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90f09f63-f662-4060-a150-5bfcad1db44e}, !- Handle
  0400|2200|Hospital|default|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {8efdf096-61b6-41b2-9312-f5d399b28b08}, !- Default Day Schedule Name
  {f356705b-b68e-4b71-b945-4d0cf9c7822d}, !- Summer Design Day Schedule Name
  {09ac31c1-584a-409a-9f42-1779523bd916}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8efdf096-61b6-41b2-9312-f5d399b28b08}, !- Handle
  0400|2200|Hospital|default|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f356705b-b68e-4b71-b945-4d0cf9c7822d}, !- Handle
  0400|2200|Hospital|default|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {09ac31c1-584a-409a-9f42-1779523bd916}, !- Handle
  0400|2200|Hospital|default|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {45da0993-3748-4c67-bf9c-17a136e1145d}, !- Handle
  0400|2200|Hospital|default|htg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {90f09f63-f662-4060-a150-5bfcad1db44e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6da0d78b-a8c8-440c-89c5-8cf141021c37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6da0d78b-a8c8-440c-89c5-8cf141021c37}, !- Handle
  0400|2200|Hospital|default|htg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {57b2e54a-ffd8-4af7-99f1-4505fc363c2e}, !- Handle
  0400|2200|Hospital|default|ext_lighting, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {737dd4dd-6072-4e13-bba4-547f9eda287e}, !- Default Day Schedule Name
  {6075e1a8-c859-4009-b747-0ff54f3ad51c}, !- Summer Design Day Schedule Name
  {b6f5b5be-dd4d-45c9-91c0-ec195d41c19d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {737dd4dd-6072-4e13-bba4-547f9eda287e}, !- Handle
  0400|2200|Hospital|default|ext_lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6075e1a8-c859-4009-b747-0ff54f3ad51c}, !- Handle
  0400|2200|Hospital|default|ext_lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6f5b5be-dd4d-45c9-91c0-ec195d41c19d}, !- Handle
  0400|2200|Hospital|default|ext_lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bf4c509-1155-4ab6-b87a-c62503d35b46}, !- Handle
  0400|2200|Hospital|ER_Trauma|lighting,  !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {b3af1e7b-35a7-406e-b946-7af1b9b8cccc}, !- Default Day Schedule Name
  {d6d5690e-ae24-4208-a241-d1616e053140}, !- Summer Design Day Schedule Name
  {86cc796f-7444-4341-8984-c6d031c71fbc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3af1e7b-35a7-406e-b946-7af1b9b8cccc}, !- Handle
  0400|2200|Hospital|ER_Trauma|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {d6d5690e-ae24-4208-a241-d1616e053140}, !- Handle
  0400|2200|Hospital|ER_Trauma|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86cc796f-7444-4341-8984-c6d031c71fbc}, !- Handle
  0400|2200|Hospital|ER_Trauma|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {286c8588-ba84-4037-9f76-d4b5fd75a1c0}, !- Handle
  0400|2200|Hospital|PatRoom|elec_equip,  !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {5853f4b6-c261-4035-b47e-2299ed67952d}, !- Default Day Schedule Name
  {d7e06d25-0101-48dd-a660-dd823b67ac95}, !- Summer Design Day Schedule Name
  {74f8b07f-38a5-48d4-a63d-41ed5419d3e8}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {5853f4b6-c261-4035-b47e-2299ed67952d}, !- Handle
  0400|2200|Hospital|PatRoom|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {d7e06d25-0101-48dd-a660-dd823b67ac95}, !- Handle
  0400|2200|Hospital|PatRoom|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74f8b07f-38a5-48d4-a63d-41ed5419d3e8}, !- Handle
  0400|2200|Hospital|PatRoom|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c922c1d7-782c-4446-bde0-ddc10cd61bb3}, !- Handle
  0400|2200|Hospital|Hospital Critical ClgSetp|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {d86eca02-add4-41c3-b83e-7ab78fc0af61}, !- Default Day Schedule Name
  {abc847b0-518c-4956-a764-115924c7efd8}, !- Summer Design Day Schedule Name
  {da453951-4520-4de0-ae15-b1d16bdf2766}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d86eca02-add4-41c3-b83e-7ab78fc0af61}, !- Handle
  0400|2200|Hospital|Hospital Critical ClgSetp|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {abc847b0-518c-4956-a764-115924c7efd8}, !- Handle
  0400|2200|Hospital|Hospital Critical ClgSetp|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {da453951-4520-4de0-ae15-b1d16bdf2766}, !- Handle
  0400|2200|Hospital|Hospital Critical ClgSetp|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d357f0ef-7c3b-49d4-a354-e6546bf49e8d}, !- Handle
  0400|2200|Hospital|ER_Exam|occ,         !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {bbb63c09-4f22-49ec-996f-079efeabe221}, !- Default Day Schedule Name
  {61513613-9229-4bc8-be87-683533a39f1f}, !- Summer Design Day Schedule Name
  {536a44c3-3484-45c5-9b12-3bcd66102beb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bbb63c09-4f22-49ec-996f-079efeabe221}, !- Handle
  0400|2200|Hospital|ER_Exam|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {61513613-9229-4bc8-be87-683533a39f1f}, !- Handle
  0400|2200|Hospital|ER_Exam|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {536a44c3-3484-45c5-9b12-3bcd66102beb}, !- Handle
  0400|2200|Hospital|ER_Exam|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b58023de-08fa-4800-9e74-b7841fc4891c}, !- Handle
  0400|2200|Hospital|PatRoom|occ,         !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {202e9b71-68c9-43a6-ab2d-b768559c9fbd}, !- Default Day Schedule Name
  {48079a9d-2979-4651-8aa5-0455dd7f37cd}, !- Summer Design Day Schedule Name
  {97e2a0dd-639c-4926-9aea-ecb07175e4ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {202e9b71-68c9-43a6-ab2d-b768559c9fbd}, !- Handle
  0400|2200|Hospital|PatRoom|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {48079a9d-2979-4651-8aa5-0455dd7f37cd}, !- Handle
  0400|2200|Hospital|PatRoom|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97e2a0dd-639c-4926-9aea-ecb07175e4ed}, !- Handle
  0400|2200|Hospital|PatRoom|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {86b6a5c7-8abc-4ccb-8eca-11b60432e13f}, !- Handle
  0400|2200|Hospital|Corridor|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {1441356c-9768-4935-8eb1-ff0631dceb76}, !- Default Day Schedule Name
  {10b07d61-fe5f-41ae-98da-85cf6b4e1176}, !- Summer Design Day Schedule Name
  {410cda15-2042-4360-aba6-c92107aaaaa8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1441356c-9768-4935-8eb1-ff0631dceb76}, !- Handle
  0400|2200|Hospital|Corridor|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {10b07d61-fe5f-41ae-98da-85cf6b4e1176}, !- Handle
  0400|2200|Hospital|Corridor|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {410cda15-2042-4360-aba6-c92107aaaaa8}, !- Handle
  0400|2200|Hospital|Corridor|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {406a77d0-7e8a-45c6-a187-477064d65fc1}, !- Handle
  0400|2200|Hospital|ICU_PatRm|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {af5de1da-d6ec-4aaa-abd0-d42f77ea1aca}, !- Default Day Schedule Name
  {91f26466-2ab9-4a42-8e45-ceffd87335b1}, !- Summer Design Day Schedule Name
  {24b42668-12f9-4b34-8c5e-fe08755b8a0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af5de1da-d6ec-4aaa-abd0-d42f77ea1aca}, !- Handle
  0400|2200|Hospital|ICU_PatRm|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {91f26466-2ab9-4a42-8e45-ceffd87335b1}, !- Handle
  0400|2200|Hospital|ICU_PatRm|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {24b42668-12f9-4b34-8c5e-fe08755b8a0b}, !- Handle
  0400|2200|Hospital|ICU_PatRm|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b37ef34f-050f-4a86-9988-b232cc4b7ef1}, !- Handle
  0400|2200|Hospital|ER_Trauma|occ,       !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {e6d1c6a5-9511-41c0-b99c-19cdccf2b56c}, !- Default Day Schedule Name
  {41755809-f66c-4cf0-aa38-606546637016}, !- Summer Design Day Schedule Name
  {80bac59c-96da-40eb-ba80-cf3066c8a4ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6d1c6a5-9511-41c0-b99c-19cdccf2b56c}, !- Handle
  0400|2200|Hospital|ER_Trauma|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {41755809-f66c-4cf0-aa38-606546637016}, !- Handle
  0400|2200|Hospital|ER_Trauma|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80bac59c-96da-40eb-ba80-cf3066c8a4ba}, !- Handle
  0400|2200|Hospital|ER_Trauma|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {840b04b7-54e7-4e6e-9043-873d5cdd4a8e}, !- Handle
  0400|2200|Hospital|OR|occ,              !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {a98412f3-5ac4-4b5b-95c0-63d076d276e1}, !- Default Day Schedule Name
  {ab64e762-9599-4baa-a57e-586c33eaf408}, !- Summer Design Day Schedule Name
  {e3fe7380-9ecd-4faa-99dd-9ec448e4a632}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a98412f3-5ac4-4b5b-95c0-63d076d276e1}, !- Handle
  0400|2200|Hospital|OR|occ |default,     !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ab64e762-9599-4baa-a57e-586c33eaf408}, !- Handle
  0400|2200|Hospital|OR|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3fe7380-9ecd-4faa-99dd-9ec448e4a632}, !- Handle
  0400|2200|Hospital|OR|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Handle
  0400|2200|Hospital|default|occ,         !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {6272047c-ec39-448a-b172-126bf5b7b146}, !- Default Day Schedule Name
  {e039ebc6-670e-4ca3-9454-152d204f6d34}, !- Summer Design Day Schedule Name
  {5bf58c1b-fa79-4e09-b735-c974a3224d56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6272047c-ec39-448a-b172-126bf5b7b146}, !- Handle
  0400|2200|Hospital|default|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {e039ebc6-670e-4ca3-9454-152d204f6d34}, !- Handle
  0400|2200|Hospital|default|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {5bf58c1b-fa79-4e09-b735-c974a3224d56}, !- Handle
  0400|2200|Hospital|default|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9901c3a3-e3b6-4aec-a6d4-6b32e4906a51}, !- Handle
  0400|2200|Hospital|default|occ |1/1-12/31|Sat Rule, !- Name
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {956468c2-0412-433a-9da5-9a79968da44c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {956468c2-0412-433a-9da5-9a79968da44c}, !- Handle
  0400|2200|Hospital|default|occ |1/1-12/31|Sat, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7b119985-e630-4499-874e-d42d9e1b5d1b}, !- Handle
  0400|2200|Hospital|default|occ |1/1-12/31|Sun Rule, !- Name
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b7dadd6-8aa1-4ed5-9765-1a0114a4545a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b7dadd6-8aa1-4ed5-9765-1a0114a4545a}, !- Handle
  0400|2200|Hospital|default|occ |1/1-12/31|Sun, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2869f3fa-2fdd-4cdf-a750-ae0c3f38a2e6}, !- Handle
  0400|2200|Hospital|OR|htg_setpoint,     !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {b57c89bc-d7f8-415b-908b-ff9362469d37}, !- Default Day Schedule Name
  {c82ae139-aa5a-4552-8c10-b943bf99897b}, !- Summer Design Day Schedule Name
  {136572e9-0172-4af9-8b90-be897a8a9879}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b57c89bc-d7f8-415b-908b-ff9362469d37}, !- Handle
  0400|2200|Hospital|OR|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c82ae139-aa5a-4552-8c10-b943bf99897b}, !- Handle
  0400|2200|Hospital|OR|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {136572e9-0172-4af9-8b90-be897a8a9879}, !- Handle
  0400|2200|Hospital|OR|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {970d6125-15ed-44c9-9ec4-4d166abcbca8}, !- Handle
  0400|2200|Hospital|ER_Triage|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {de6aec68-cfa3-44e9-b210-83084756d14a}, !- Default Day Schedule Name
  {3d52ff36-9fc1-464e-9ef5-bbc9fe35b340}, !- Summer Design Day Schedule Name
  {1cd8732c-cc58-4805-b5a6-8112fd057ed2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de6aec68-cfa3-44e9-b210-83084756d14a}, !- Handle
  0400|2200|Hospital|ER_Triage|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3d52ff36-9fc1-464e-9ef5-bbc9fe35b340}, !- Handle
  0400|2200|Hospital|ER_Triage|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1cd8732c-cc58-4805-b5a6-8112fd057ed2}, !- Handle
  0400|2200|Hospital|ER_Triage|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c97fc3ed-1f9b-4d47-885b-000dff32e5eb}, !- Handle
  0400|2200|Hospital|ICU_Open|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {af2321c4-dca6-49d5-9804-f269da1b108b}, !- Default Day Schedule Name
  {70c2d6fc-8a45-49e7-a4cc-d558d1981f6b}, !- Summer Design Day Schedule Name
  {5b2b1f6c-429a-494d-9edb-a9eb4f4fba47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af2321c4-dca6-49d5-9804-f269da1b108b}, !- Handle
  0400|2200|Hospital|ICU_Open|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {70c2d6fc-8a45-49e7-a4cc-d558d1981f6b}, !- Handle
  0400|2200|Hospital|ICU_Open|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b2b1f6c-429a-494d-9edb-a9eb4f4fba47}, !- Handle
  0400|2200|Hospital|ICU_Open|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4680283-14ab-4ce3-b34d-b476b6833a85}, !- Handle
  0400|2200|Hospital|ER_Trauma|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {830334a2-eeaf-4853-9d52-7eb164728290}, !- Default Day Schedule Name
  {3e6a0441-b286-458c-b338-0c823d3519ef}, !- Summer Design Day Schedule Name
  {dad57031-d88f-43ae-8c20-101073efbfe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {830334a2-eeaf-4853-9d52-7eb164728290}, !- Handle
  0400|2200|Hospital|ER_Trauma|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3e6a0441-b286-458c-b338-0c823d3519ef}, !- Handle
  0400|2200|Hospital|ER_Trauma|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dad57031-d88f-43ae-8c20-101073efbfe4}, !- Handle
  0400|2200|Hospital|ER_Trauma|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25cdd237-d12b-46a2-b850-061e24ecfb8f}, !- Handle
  0400|2200|Hospital|OR|lighting,         !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {5751b1aa-5dc7-4e1b-8b46-ead3d822419e}, !- Default Day Schedule Name
  {8f517dc2-e1e3-4db9-b1ba-9b1ac1cca4f5}, !- Summer Design Day Schedule Name
  {a92b001c-6c7c-4d5e-b90f-958d925c022e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5751b1aa-5dc7-4e1b-8b46-ead3d822419e}, !- Handle
  0400|2200|Hospital|OR|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {8f517dc2-e1e3-4db9-b1ba-9b1ac1cca4f5}, !- Handle
  0400|2200|Hospital|OR|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a92b001c-6c7c-4d5e-b90f-958d925c022e}, !- Handle
  0400|2200|Hospital|OR|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c70b1e08-0df5-45b0-9dc6-7668a634fd0f}, !- Handle
  0400|2200|Hospital|Hospital Critical HtgSetp|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {e426689c-ce2a-466a-9a97-1a5bad87c188}, !- Default Day Schedule Name
  {6d235743-1427-47a3-bc6f-28bc3a2c9101}, !- Summer Design Day Schedule Name
  {ddfa62b3-dd41-49e7-bf99-5d2bdf27505a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e426689c-ce2a-466a-9a97-1a5bad87c188}, !- Handle
  0400|2200|Hospital|Hospital Critical HtgSetp|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6d235743-1427-47a3-bc6f-28bc3a2c9101}, !- Handle
  0400|2200|Hospital|Hospital Critical HtgSetp|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ddfa62b3-dd41-49e7-bf99-5d2bdf27505a}, !- Handle
  0400|2200|Hospital|Hospital Critical HtgSetp|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc5c3bd5-f2f9-4665-a89a-b46a267b4433}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|lighting, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {d63c7864-cba2-4042-8ce1-4971b3cab987}, !- Default Day Schedule Name
  {686baeec-5587-4d5e-927a-5f2187eae5b8}, !- Summer Design Day Schedule Name
  {29fcb6d5-7533-4912-83e6-384840a8aaa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d63c7864-cba2-4042-8ce1-4971b3cab987}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {686baeec-5587-4d5e-927a-5f2187eae5b8}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29fcb6d5-7533-4912-83e6-384840a8aaa3}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3868ab61-aa78-4fca-82dc-a1777bfa2976}, !- Handle
  0400|2200|Hospital|ICU_PatRm|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {dbdf7a9b-1f5f-4716-b80f-b1c797d9f8e9}, !- Default Day Schedule Name
  {1731f832-7354-4fc2-a45e-dca4d9ea61e6}, !- Summer Design Day Schedule Name
  {c9dd6d52-bfc2-46d6-87b4-539367aee519}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbdf7a9b-1f5f-4716-b80f-b1c797d9f8e9}, !- Handle
  0400|2200|Hospital|ICU_PatRm|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {1731f832-7354-4fc2-a45e-dca4d9ea61e6}, !- Handle
  0400|2200|Hospital|ICU_PatRm|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9dd6d52-bfc2-46d6-87b4-539367aee519}, !- Handle
  0400|2200|Hospital|ICU_PatRm|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {786856e7-2cf2-41b9-aac9-6afbaee09255}, !- Handle
  0400|2200|Hospital|ICU_PatRm|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {dd3dca48-2af6-4dc4-9ac0-57497f7e4c78}, !- Default Day Schedule Name
  {11d5b3e4-23dd-499c-ae8f-f3cae3a1f7ff}, !- Summer Design Day Schedule Name
  {66cf70fa-f086-4dc7-8e77-df8213488d6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd3dca48-2af6-4dc4-9ac0-57497f7e4c78}, !- Handle
  0400|2200|Hospital|ICU_PatRm|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {11d5b3e4-23dd-499c-ae8f-f3cae3a1f7ff}, !- Handle
  0400|2200|Hospital|ICU_PatRm|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {66cf70fa-f086-4dc7-8e77-df8213488d6f}, !- Handle
  0400|2200|Hospital|ICU_PatRm|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2307ca64-5656-4fb0-8fc3-d50475e4a314}, !- Handle
  0400|2200|Hospital|ER_Exam|lighting,    !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {b5395293-1428-4da8-ac1d-4717781a1546}, !- Default Day Schedule Name
  {b055bde2-cd38-4bf5-bf13-a7f8ccebfbea}, !- Summer Design Day Schedule Name
  {c74dc2c3-3414-4d6e-b1db-d8672636df77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5395293-1428-4da8-ac1d-4717781a1546}, !- Handle
  0400|2200|Hospital|ER_Exam|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b055bde2-cd38-4bf5-bf13-a7f8ccebfbea}, !- Handle
  0400|2200|Hospital|ER_Exam|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c74dc2c3-3414-4d6e-b1db-d8672636df77}, !- Handle
  0400|2200|Hospital|ER_Exam|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Handle
  0400|2200|Hospital|default|swh,         !- Name
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Schedule Type Limits Name
  {6cc10a3e-8578-47bb-a2f1-e43710d9f00a}, !- Default Day Schedule Name
  {f47f1371-7f49-4b5c-bb0f-6f48f2f2daf4}, !- Summer Design Day Schedule Name
  {084a2383-6634-43c9-8088-7225d0b7f7fb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {6cc10a3e-8578-47bb-a2f1-e43710d9f00a}, !- Handle
  0400|2200|Hospital|default|swh |default, !- Name
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {f47f1371-7f49-4b5c-bb0f-6f48f2f2daf4}, !- Handle
  0400|2200|Hospital|default|swh Summer Design Day, !- Name
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {084a2383-6634-43c9-8088-7225d0b7f7fb}, !- Handle
  0400|2200|Hospital|default|swh Winter Design Day, !- Name
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {c0f89edb-812d-4f12-839a-b0c148a06111}, !- Handle
  0400|2200|Hospital|default|swh |1/1-12/31|Sat Rule, !- Name
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcbacd31-26d2-4f0c-87ef-7341d8885bde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcbacd31-26d2-4f0c-87ef-7341d8885bde}, !- Handle
  0400|2200|Hospital|default|swh |1/1-12/31|Sat, !- Name
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {8fedb4b5-d56e-4479-ba42-94ff510d2f9f}, !- Handle
  0400|2200|Hospital|default|swh |1/1-12/31|Sun Rule, !- Name
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a14cb389-bbe5-4f19-bf18-a40e0d0f6767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14cb389-bbe5-4f19-bf18-a40e0d0f6767}, !- Handle
  0400|2200|Hospital|default|swh |1/1-12/31|Sun, !- Name
  {e65b4dbd-e979-45d8-8f43-b53f109ca4d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1991afe2-f593-4c80-919d-2318a8fcab78}, !- Handle
  0400|2200|Hospital|Corridor|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {447059e9-4ab0-416c-a327-a69791e215ed}, !- Default Day Schedule Name
  {5060962c-63c0-4182-9e2f-04e2892d798d}, !- Summer Design Day Schedule Name
  {49198434-9645-425d-972b-1fb8461012b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {447059e9-4ab0-416c-a327-a69791e215ed}, !- Handle
  0400|2200|Hospital|Corridor|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {5060962c-63c0-4182-9e2f-04e2892d798d}, !- Handle
  0400|2200|Hospital|Corridor|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49198434-9645-425d-972b-1fb8461012b8}, !- Handle
  0400|2200|Hospital|Corridor|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e5e4c25-7009-4d57-9ff8-09708bfc145d}, !- Handle
  0400|2200|Hospital|PatCorridor|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {ea39db88-4bb3-4671-a896-f273652e2bbe}, !- Default Day Schedule Name
  {bdb76613-0ff2-40aa-966a-e1482a9c40e5}, !- Summer Design Day Schedule Name
  {e5054932-1006-49c1-8ab8-dfd9099bf5fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea39db88-4bb3-4671-a896-f273652e2bbe}, !- Handle
  0400|2200|Hospital|PatCorridor|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bdb76613-0ff2-40aa-966a-e1482a9c40e5}, !- Handle
  0400|2200|Hospital|PatCorridor|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e5054932-1006-49c1-8ab8-dfd9099bf5fe}, !- Handle
  0400|2200|Hospital|PatCorridor|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4efcc10-de80-47f8-880e-737eae029cd7}, !- Handle
  0400|2200|Hospital|ICU_PatRm|lighting,  !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {e4477d89-6c62-47aa-a946-997332cf80b3}, !- Default Day Schedule Name
  {c031f9d5-f71e-4a10-b4b2-4cfdeba818cd}, !- Summer Design Day Schedule Name
  {eba8a024-bae9-4653-a445-ae05f3d3f53b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4477d89-6c62-47aa-a946-997332cf80b3}, !- Handle
  0400|2200|Hospital|ICU_PatRm|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c031f9d5-f71e-4a10-b4b2-4cfdeba818cd}, !- Handle
  0400|2200|Hospital|ICU_PatRm|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eba8a024-bae9-4653-a445-ae05f3d3f53b}, !- Handle
  0400|2200|Hospital|ICU_PatRm|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64da441c-8c95-447c-9432-1e9470f901af}, !- Handle
  0400|2200|Hospital|default|clothing,    !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  {f4874ebd-ce8e-4e3e-973a-259f56e0bcc8}, !- Default Day Schedule Name
  {5c61e739-26a5-4c9b-b02c-039e466928e2}, !- Summer Design Day Schedule Name
  {2b0387b6-c963-44e9-a2e4-ecac441c5bad}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f4874ebd-ce8e-4e3e-973a-259f56e0bcc8}, !- Handle
  0400|2200|Hospital|default|clothing |default, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c61e739-26a5-4c9b-b02c-039e466928e2}, !- Handle
  0400|2200|Hospital|default|clothing Summer Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b0387b6-c963-44e9-a2e4-ecac441c5bad}, !- Handle
  0400|2200|Hospital|default|clothing Winter Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {128f6fd2-989b-4c97-bcc1-c491aa5fbc86}, !- Handle
  0400|2200|Hospital|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {64da441c-8c95-447c-9432-1e9470f901af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cad1c2e0-16e5-43ba-afab-05837591c76d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cad1c2e0-16e5-43ba-afab-05837591c76d}, !- Handle
  0400|2200|Hospital|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a3579cd5-a1b8-4d69-a2ca-967e2e3891f8}, !- Handle
  0400|2200|Hospital|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {64da441c-8c95-447c-9432-1e9470f901af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a610d3b-f86e-4bf4-b2bc-ff6f27702606}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a610d3b-f86e-4bf4-b2bc-ff6f27702606}, !- Handle
  0400|2200|Hospital|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d78e0a60-97b9-4222-af86-ecf042636c12}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {8b69f99c-ead9-4686-890d-9962c1dd9122}, !- Default Day Schedule Name
  {0bad8e49-9352-4659-9893-749f6705b3d4}, !- Summer Design Day Schedule Name
  {f1a704e3-9706-4787-873e-658b0621170a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b69f99c-ead9-4686-890d-9962c1dd9122}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0bad8e49-9352-4659-9893-749f6705b3d4}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f1a704e3-9706-4787-873e-658b0621170a}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43379842-10ca-4a40-bbb5-7faf3a90237b}, !- Handle
  0400|2200|Hospital|ER_Exam|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {7b290294-b464-4114-9bb8-14512d1351da}, !- Default Day Schedule Name
  {2e99326d-5e29-4a10-b802-a29d999e3a1e}, !- Summer Design Day Schedule Name
  {f0014108-21c7-4f5f-a57f-815c7496d9a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b290294-b464-4114-9bb8-14512d1351da}, !- Handle
  0400|2200|Hospital|ER_Exam|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2e99326d-5e29-4a10-b802-a29d999e3a1e}, !- Handle
  0400|2200|Hospital|ER_Exam|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f0014108-21c7-4f5f-a57f-815c7496d9a3}, !- Handle
  0400|2200|Hospital|ER_Exam|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Handle
  0400|2200|Hospital|default|activity,    !- Name
  {2d25a73e-e6fe-41b1-ac32-01f52be65d93}, !- Schedule Type Limits Name
  {9998a939-18ab-4dde-9033-a9d16bc32054}, !- Default Day Schedule Name
  {3cdb1d32-5e70-4b88-88b5-36d2badd2cd8}, !- Summer Design Day Schedule Name
  {afa1b097-5047-46e4-8591-f3a145207d2a}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2d25a73e-e6fe-41b1-ac32-01f52be65d93}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {9998a939-18ab-4dde-9033-a9d16bc32054}, !- Handle
  0400|2200|Hospital|default|activity |default, !- Name
  {2d25a73e-e6fe-41b1-ac32-01f52be65d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3cdb1d32-5e70-4b88-88b5-36d2badd2cd8}, !- Handle
  0400|2200|Hospital|default|activity Summer Design Day, !- Name
  {2d25a73e-e6fe-41b1-ac32-01f52be65d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {afa1b097-5047-46e4-8591-f3a145207d2a}, !- Handle
  0400|2200|Hospital|default|activity Winter Design Day, !- Name
  {2d25a73e-e6fe-41b1-ac32-01f52be65d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e2774f1-04c4-484c-83a4-bbabed39ab68}, !- Handle
  0400|2200|Hospital|ER_Trauma|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {3d97ac72-75b3-40eb-932d-58382ac28057}, !- Default Day Schedule Name
  {dbf44c82-60bd-4588-95c6-84ddf80e6e63}, !- Summer Design Day Schedule Name
  {0fae18e3-164c-4d6e-b9db-c6657c078b9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d97ac72-75b3-40eb-932d-58382ac28057}, !- Handle
  0400|2200|Hospital|ER_Trauma|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {dbf44c82-60bd-4588-95c6-84ddf80e6e63}, !- Handle
  0400|2200|Hospital|ER_Trauma|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fae18e3-164c-4d6e-b9db-c6657c078b9c}, !- Handle
  0400|2200|Hospital|ER_Trauma|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0dfeceb-a434-4243-b1bb-c2c81f260b76}, !- Handle
  0400|2200|Hospital|default|hvac,        !- Name
  {6c63b3cc-294a-4b64-8056-9debe1efa44b}, !- Schedule Type Limits Name
  {2895438b-d454-4249-890d-5f4149c1c51a}, !- Default Day Schedule Name
  {187e4f84-65ac-45fa-ba09-d7133e561ae7}, !- Summer Design Day Schedule Name
  {22e54b54-3567-4d14-8bde-cb8fb29bc254}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6c63b3cc-294a-4b64-8056-9debe1efa44b}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {2895438b-d454-4249-890d-5f4149c1c51a}, !- Handle
  0400|2200|Hospital|default|hvac |default, !- Name
  {6c63b3cc-294a-4b64-8056-9debe1efa44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {187e4f84-65ac-45fa-ba09-d7133e561ae7}, !- Handle
  0400|2200|Hospital|default|hvac Summer Design Day, !- Name
  {6c63b3cc-294a-4b64-8056-9debe1efa44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22e54b54-3567-4d14-8bde-cb8fb29bc254}, !- Handle
  0400|2200|Hospital|default|hvac Winter Design Day, !- Name
  {6c63b3cc-294a-4b64-8056-9debe1efa44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f53cb09b-6e15-466e-9c04-9e5186d15483}, !- Handle
  0400|2200|Hospital|ER_NurseStn|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {92cb9b0d-efe7-43b4-a9ec-780bfe0b1190}, !- Default Day Schedule Name
  {380b7748-3f6f-4f58-9b9a-f79af60ff739}, !- Summer Design Day Schedule Name
  {03e89388-b80e-42ee-8f59-74ba657db8f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92cb9b0d-efe7-43b4-a9ec-780bfe0b1190}, !- Handle
  0400|2200|Hospital|ER_NurseStn|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {380b7748-3f6f-4f58-9b9a-f79af60ff739}, !- Handle
  0400|2200|Hospital|ER_NurseStn|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {03e89388-b80e-42ee-8f59-74ba657db8f1}, !- Handle
  0400|2200|Hospital|ER_NurseStn|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f35fd94-c525-468c-8d08-fad7d7767d53}, !- Handle
  0400|2200|Hospital|PatRoom|lighting,    !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {9010d410-23a8-4e9b-8622-8fe8c6321d92}, !- Default Day Schedule Name
  {b6ebe5ed-20b0-4b1d-b866-625fe5eb678c}, !- Summer Design Day Schedule Name
  {c858bade-ad8c-4c4f-a369-b9158be45689}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9010d410-23a8-4e9b-8622-8fe8c6321d92}, !- Handle
  0400|2200|Hospital|PatRoom|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b6ebe5ed-20b0-4b1d-b866-625fe5eb678c}, !- Handle
  0400|2200|Hospital|PatRoom|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c858bade-ad8c-4c4f-a369-b9158be45689}, !- Handle
  0400|2200|Hospital|PatRoom|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37d40d63-11fd-45c7-9982-5dd51599b17f}, !- Handle
  0400|2200|Hospital|Corridor|lighting,   !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {955f47b4-e448-4912-8755-24294ddae277}, !- Default Day Schedule Name
  {60c858e9-5168-4af8-bbb9-23998421f161}, !- Summer Design Day Schedule Name
  {c9ff4373-0c95-4219-bc49-3a40fc9625c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {955f47b4-e448-4912-8755-24294ddae277}, !- Handle
  0400|2200|Hospital|Corridor|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {60c858e9-5168-4af8-bbb9-23998421f161}, !- Handle
  0400|2200|Hospital|Corridor|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9ff4373-0c95-4219-bc49-3a40fc9625c9}, !- Handle
  0400|2200|Hospital|Corridor|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d642ac4-115a-4714-880e-11fdcdd3555f}, !- Handle
  0400|2200|Hospital|Kitchen|gas_equip,   !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {6b222cde-63d3-4df4-83f2-b33b435f59df}, !- Default Day Schedule Name
  {0c96a553-7bac-474d-a050-9b5d913afce2}, !- Summer Design Day Schedule Name
  {04415b38-9a47-412e-9297-e60fcf6711c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b222cde-63d3-4df4-83f2-b33b435f59df}, !- Handle
  0400|2200|Hospital|Kitchen|gas_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {0c96a553-7bac-474d-a050-9b5d913afce2}, !- Handle
  0400|2200|Hospital|Kitchen|gas_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {04415b38-9a47-412e-9297-e60fcf6711c5}, !- Handle
  0400|2200|Hospital|Kitchen|gas_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfcb4637-0353-4a6b-ada5-d795517004b0}, !- Handle
  0400|2200|Hospital|Hospital Critical Light|lighting, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {91d9fb6f-c0e6-49ea-a8c0-fb387e04ef87}, !- Default Day Schedule Name
  {05ca61db-21fb-4876-a256-bfd7860123d0}, !- Summer Design Day Schedule Name
  {49141473-06d0-49db-8012-008f9782acd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91d9fb6f-c0e6-49ea-a8c0-fb387e04ef87}, !- Handle
  0400|2200|Hospital|Hospital Critical Light|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {05ca61db-21fb-4876-a256-bfd7860123d0}, !- Handle
  0400|2200|Hospital|Hospital Critical Light|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49141473-06d0-49db-8012-008f9782acd9}, !- Handle
  0400|2200|Hospital|Hospital Critical Light|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08359c84-5ce7-429a-bff7-3f48045e5b69}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|occ,    !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {da28c997-138e-483a-a103-6d449b9a8015}, !- Default Day Schedule Name
  {24e7ac3d-1d8f-4c73-9b95-a96a7160677e}, !- Summer Design Day Schedule Name
  {ca99392e-ccbe-4a1a-8a24-f24721e8ed36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da28c997-138e-483a-a103-6d449b9a8015}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {24e7ac3d-1d8f-4c73-9b95-a96a7160677e}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca99392e-ccbe-4a1a-8a24-f24721e8ed36}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {13d392cd-6a96-4d87-a76c-f221821b6d2c}, !- Handle
  0400|2200|Hospital|PatCorridor|occ,     !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {094d5912-405e-4fb2-bd7a-65fed62e5a6d}, !- Default Day Schedule Name
  {c0088170-8501-459a-98ea-08c9d8b300f0}, !- Summer Design Day Schedule Name
  {32104f6b-4fae-49bd-91d7-20a7f0a4e787}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {094d5912-405e-4fb2-bd7a-65fed62e5a6d}, !- Handle
  0400|2200|Hospital|PatCorridor|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c0088170-8501-459a-98ea-08c9d8b300f0}, !- Handle
  0400|2200|Hospital|PatCorridor|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32104f6b-4fae-49bd-91d7-20a7f0a4e787}, !- Handle
  0400|2200|Hospital|PatCorridor|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03b36e61-5f23-4232-879d-31d5d11a5462}, !- Handle
  0400|2200|Hospital|default|thermal_ctrl, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  {25a12c43-5b49-4207-92d8-055da50fa48b}, !- Default Day Schedule Name
  {1308c618-f6be-432f-8cff-f73a09087d93}, !- Summer Design Day Schedule Name
  {001bb461-41f5-4404-81cd-a9c5bbf9a3e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25a12c43-5b49-4207-92d8-055da50fa48b}, !- Handle
  0400|2200|Hospital|default|thermal_ctrl |default, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1308c618-f6be-432f-8cff-f73a09087d93}, !- Handle
  0400|2200|Hospital|default|thermal_ctrl Summer Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {001bb461-41f5-4404-81cd-a9c5bbf9a3e4}, !- Handle
  0400|2200|Hospital|default|thermal_ctrl Winter Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2b40d23-0e9b-4528-8b38-7437405c2ce4}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {ba3876ff-6e13-428a-aed4-a6c4ef7e1f4e}, !- Default Day Schedule Name
  {0c5429d1-478c-4cce-bd12-1dca29268733}, !- Summer Design Day Schedule Name
  {009cd685-652b-4df2-8da4-2200ec4cff9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba3876ff-6e13-428a-aed4-a6c4ef7e1f4e}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {0c5429d1-478c-4cce-bd12-1dca29268733}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {009cd685-652b-4df2-8da4-2200ec4cff9a}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52e07f18-4f96-4a2c-8a5e-9da887000756}, !- Handle
  0400|2200|Hospital|OR|elec_equip,       !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {a667ff13-28c9-42d5-8532-454f05fca749}, !- Default Day Schedule Name
  {20fee58a-ff49-4a48-83e3-e6cafed35394}, !- Summer Design Day Schedule Name
  {1b8df7c4-3328-4da1-97db-13e1ff8e4825}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a667ff13-28c9-42d5-8532-454f05fca749}, !- Handle
  0400|2200|Hospital|OR|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {20fee58a-ff49-4a48-83e3-e6cafed35394}, !- Handle
  0400|2200|Hospital|OR|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b8df7c4-3328-4da1-97db-13e1ff8e4825}, !- Handle
  0400|2200|Hospital|OR|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd17a3fc-fc74-439e-b0c3-74a041725a80}, !- Handle
  0400|2200|Hospital|ICU_PatRm|occ,       !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {55e829c8-8a14-4b49-8d0d-7db7ff2b11a6}, !- Default Day Schedule Name
  {2896ff9f-463f-467d-a3ca-79275d7a1810}, !- Summer Design Day Schedule Name
  {9e5237d8-2549-476b-baae-5c3e96907b82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55e829c8-8a14-4b49-8d0d-7db7ff2b11a6}, !- Handle
  0400|2200|Hospital|ICU_PatRm|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {2896ff9f-463f-467d-a3ca-79275d7a1810}, !- Handle
  0400|2200|Hospital|ICU_PatRm|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e5237d8-2549-476b-baae-5c3e96907b82}, !- Handle
  0400|2200|Hospital|ICU_PatRm|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7da0d711-03f6-42a0-8b90-87ab9a1aa0c6}, !- Handle
  0400|2200|Hospital|ICU_Open|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {3a6132dd-26b1-40ca-a8b2-5d592503f91e}, !- Default Day Schedule Name
  {e98ee0fa-81f4-4801-a7d8-9f61b82fedeb}, !- Summer Design Day Schedule Name
  {af67d1a8-051a-42c3-adfb-5e170a27ffce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a6132dd-26b1-40ca-a8b2-5d592503f91e}, !- Handle
  0400|2200|Hospital|ICU_Open|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e98ee0fa-81f4-4801-a7d8-9f61b82fedeb}, !- Handle
  0400|2200|Hospital|ICU_Open|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {af67d1a8-051a-42c3-adfb-5e170a27ffce}, !- Handle
  0400|2200|Hospital|ICU_Open|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb6178a8-e3b3-4b71-9286-ac5cd7b7219c}, !- Handle
  0400|2200|Hospital|OR|clg_setpoint,     !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {eee449aa-89e4-48ef-808e-6f03d8afc89e}, !- Default Day Schedule Name
  {bbd11b47-2bf9-45e8-bb6e-bf1511be2dac}, !- Summer Design Day Schedule Name
  {ad368815-ea93-43bf-9763-f5919a02b4b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eee449aa-89e4-48ef-808e-6f03d8afc89e}, !- Handle
  0400|2200|Hospital|OR|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bbd11b47-2bf9-45e8-bb6e-bf1511be2dac}, !- Handle
  0400|2200|Hospital|OR|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ad368815-ea93-43bf-9763-f5919a02b4b1}, !- Handle
  0400|2200|Hospital|OR|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {20c82ee0-5402-4354-a783-c794202c2c52}, !- Handle
  0400|2200|Hospital|default|work_eff,    !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  {c8cbab28-7274-4c31-8ab8-43b71dbba060}, !- Default Day Schedule Name
  {a69586d0-0757-4468-9e30-618d93bf0b2e}, !- Summer Design Day Schedule Name
  {6db68e46-55c6-48ce-b9e6-d094930b401e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c8cbab28-7274-4c31-8ab8-43b71dbba060}, !- Handle
  0400|2200|Hospital|default|work_eff |default, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a69586d0-0757-4468-9e30-618d93bf0b2e}, !- Handle
  0400|2200|Hospital|default|work_eff Summer Design Day, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6db68e46-55c6-48ce-b9e6-d094930b401e}, !- Handle
  0400|2200|Hospital|default|work_eff Winter Design Day, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5e6cd1b-d1bc-421c-b07e-8bac7be9dfac}, !- Handle
  0400|2200|Hospital|ER_Trauma|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {de584993-2cb6-4a51-a9ba-4b3b35b02f6a}, !- Default Day Schedule Name
  {759e7dce-d877-43b5-a4c8-e547381fa01d}, !- Summer Design Day Schedule Name
  {55543685-f4c3-4314-98f7-f6e5d8323aae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de584993-2cb6-4a51-a9ba-4b3b35b02f6a}, !- Handle
  0400|2200|Hospital|ER_Trauma|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {759e7dce-d877-43b5-a4c8-e547381fa01d}, !- Handle
  0400|2200|Hospital|ER_Trauma|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {55543685-f4c3-4314-98f7-f6e5d8323aae}, !- Handle
  0400|2200|Hospital|ER_Trauma|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e788a388-8ed7-40df-be58-ee937029b4ed}, !- Handle
  0400|2200|Hospital|Kitchen|elec_equip,  !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {ffee32b6-97b8-4302-855a-ccdcd623bdde}, !- Default Day Schedule Name
  {0c89fd3e-b1c4-4c32-813e-f13ed3d51c80}, !- Summer Design Day Schedule Name
  {159ac567-6d47-4e29-afa4-c72343583c69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffee32b6-97b8-4302-855a-ccdcd623bdde}, !- Handle
  0400|2200|Hospital|Kitchen|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {0c89fd3e-b1c4-4c32-813e-f13ed3d51c80}, !- Handle
  0400|2200|Hospital|Kitchen|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {159ac567-6d47-4e29-afa4-c72343583c69}, !- Handle
  0400|2200|Hospital|Kitchen|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f102712b-686c-454e-b239-7a09431a6697}, !- Handle
  0400|2200|Hospital|ICU_Open|lighting,   !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {9ca42cd6-e691-4ab3-9f04-7a17fe225d96}, !- Default Day Schedule Name
  {ec66d5e5-e760-49d2-a955-16137f443ac3}, !- Summer Design Day Schedule Name
  {24d8524d-0506-4201-a540-860c96387422}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ca42cd6-e691-4ab3-9f04-7a17fe225d96}, !- Handle
  0400|2200|Hospital|ICU_Open|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ec66d5e5-e760-49d2-a955-16137f443ac3}, !- Handle
  0400|2200|Hospital|ICU_Open|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24d8524d-0506-4201-a540-860c96387422}, !- Handle
  0400|2200|Hospital|ICU_Open|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {500da46a-71b7-4a7f-ac2c-e77c5db0c697}, !- Handle
  0400|2200|Hospital|default|air_velocity, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  {1aa6e8ba-078b-499e-964c-9fb7e7818843}, !- Default Day Schedule Name
  {60af8c90-006b-4628-9ba0-da03a61b6782}, !- Summer Design Day Schedule Name
  {e80a6d07-c5ac-4c78-8a44-6b25542d7f4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1aa6e8ba-078b-499e-964c-9fb7e7818843}, !- Handle
  0400|2200|Hospital|default|air_velocity |default, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {60af8c90-006b-4628-9ba0-da03a61b6782}, !- Handle
  0400|2200|Hospital|default|air_velocity Summer Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {e80a6d07-c5ac-4c78-8a44-6b25542d7f4c}, !- Handle
  0400|2200|Hospital|default|air_velocity Winter Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {18ac14c8-77e8-4188-a966-09135448b707}, !- Handle
  0400|2200|Hospital|Corridor|occ,        !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {0993720c-31e4-4f38-9dae-0a019eb596a9}, !- Default Day Schedule Name
  {cb386205-3fa7-43c8-8791-546ab99db32d}, !- Summer Design Day Schedule Name
  {6f3f8724-3aa5-4a1e-bce8-524133d42ea7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0993720c-31e4-4f38-9dae-0a019eb596a9}, !- Handle
  0400|2200|Hospital|Corridor|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {cb386205-3fa7-43c8-8791-546ab99db32d}, !- Handle
  0400|2200|Hospital|Corridor|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f3f8724-3aa5-4a1e-bce8-524133d42ea7}, !- Handle
  0400|2200|Hospital|Corridor|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae15159f-85d4-4e04-9421-49b11967fb00}, !- Handle
  0400|2200|Hospital|ER_Exam|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {42f42ae6-d5ad-48fd-932d-6e435431e8dd}, !- Default Day Schedule Name
  {3beecc54-59db-4ef7-89f9-04d3618b5f74}, !- Summer Design Day Schedule Name
  {36fe1601-4ef7-4172-b000-1347b6d5bca2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42f42ae6-d5ad-48fd-932d-6e435431e8dd}, !- Handle
  0400|2200|Hospital|ER_Exam|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3beecc54-59db-4ef7-89f9-04d3618b5f74}, !- Handle
  0400|2200|Hospital|ER_Exam|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {36fe1601-4ef7-4172-b000-1347b6d5bca2}, !- Handle
  0400|2200|Hospital|ER_Exam|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c360a53-cb65-4a3e-bc18-bce62fbf8b30}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {e83164f9-a6d4-456d-b25e-760b50a13e28}, !- Default Day Schedule Name
  {ab09cec3-93fe-4009-9477-058119273fc7}, !- Summer Design Day Schedule Name
  {3dd8ab14-5e0a-403c-814a-57b4ef9c0cfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e83164f9-a6d4-456d-b25e-760b50a13e28}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab09cec3-93fe-4009-9477-058119273fc7}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3dd8ab14-5e0a-403c-814a-57b4ef9c0cfc}, !- Handle
  0400|2200|Hospital|ICU_NurseStn|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69ad14cc-98f3-4978-a7a5-8fdd45efa8cb}, !- Handle
  0400|2200|Hospital|PatCorridor|lighting, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {03ac5759-db51-49ad-ae93-2a89dbcaaffa}, !- Default Day Schedule Name
  {f23a627f-7a55-4a5a-ab0b-8bed1d7ffb29}, !- Summer Design Day Schedule Name
  {39a53119-5320-4233-9dad-8e39389d55e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03ac5759-db51-49ad-ae93-2a89dbcaaffa}, !- Handle
  0400|2200|Hospital|PatCorridor|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {f23a627f-7a55-4a5a-ab0b-8bed1d7ffb29}, !- Handle
  0400|2200|Hospital|PatCorridor|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39a53119-5320-4233-9dad-8e39389d55e2}, !- Handle
  0400|2200|Hospital|PatCorridor|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8cdf033-2a1f-4d9a-85a4-069280ea296d}, !- Handle
  0400|2200|Hospital|Kitchen|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {54c6d612-8ce8-4bd9-a038-2d3068ab88c4}, !- Default Day Schedule Name
  {31289fcb-3c4d-4a5f-8593-5de8e4af78af}, !- Summer Design Day Schedule Name
  {7822e8c4-2b8f-424c-9b8a-422d75d78d38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54c6d612-8ce8-4bd9-a038-2d3068ab88c4}, !- Handle
  0400|2200|Hospital|Kitchen|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  19.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {31289fcb-3c4d-4a5f-8593-5de8e4af78af}, !- Handle
  0400|2200|Hospital|Kitchen|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  19.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7822e8c4-2b8f-424c-9b8a-422d75d78d38}, !- Handle
  0400|2200|Hospital|Kitchen|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {af96f5ee-bc7d-47fc-b6f6-dfece96ce4dd}, !- Handle
  0400|2200|Hospital|Kitchen|htg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {c8cdf033-2a1f-4d9a-85a4-069280ea296d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a294a79-e022-4e24-aee6-77c3ce0bc7f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a294a79-e022-4e24-aee6-77c3ce0bc7f5}, !- Handle
  0400|2200|Hospital|Kitchen|htg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5f77811-7271-44f8-8089-879ac0dfa28d}, !- Handle
  0400|2200|Hospital|ICU_Open|occ,        !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {3ca22397-2ced-476e-9a5d-c490ae74bee6}, !- Default Day Schedule Name
  {2745d751-4000-4bfa-b8da-ae0f6383b189}, !- Summer Design Day Schedule Name
  {39a19d25-5509-4201-ad88-4feb3c6f5483}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ca22397-2ced-476e-9a5d-c490ae74bee6}, !- Handle
  0400|2200|Hospital|ICU_Open|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {2745d751-4000-4bfa-b8da-ae0f6383b189}, !- Handle
  0400|2200|Hospital|ICU_Open|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39a19d25-5509-4201-ad88-4feb3c6f5483}, !- Handle
  0400|2200|Hospital|ICU_Open|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c3a4962-dd2c-45b3-b64b-30248699f13f}, !- Handle
  0400|2200|Hospital|default|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {bb8e57f8-1d4d-4c1e-a53b-c56443000ace}, !- Default Day Schedule Name
  {458ce067-b292-4b07-b5f4-45e229ed2b0f}, !- Summer Design Day Schedule Name
  {7f801cab-257c-4886-aa3d-4e02e5e13276}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb8e57f8-1d4d-4c1e-a53b-c56443000ace}, !- Handle
  0400|2200|Hospital|default|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {458ce067-b292-4b07-b5f4-45e229ed2b0f}, !- Handle
  0400|2200|Hospital|default|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {7f801cab-257c-4886-aa3d-4e02e5e13276}, !- Handle
  0400|2200|Hospital|default|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f6860359-074b-4f01-89e2-ed6bf4ed38d9}, !- Handle
  0400|2200|Hospital|default|clg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {3c3a4962-dd2c-45b3-b64b-30248699f13f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b616fda-d2b4-4f70-a5a4-1d937e11cfa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b616fda-d2b4-4f70-a5a4-1d937e11cfa3}, !- Handle
  0400|2200|Hospital|default|clg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f029f1b-3794-4a9d-beaa-923d0a2687bf}, !- Handle
  0400|2200|Hospital|ER_Triage|occ,       !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {a088194b-b8f4-405c-846c-4da0f3a853eb}, !- Default Day Schedule Name
  {13d627c5-a220-4f49-8f66-80cdc548438b}, !- Summer Design Day Schedule Name
  {4b3c111c-f9f3-4cf1-9633-3d730c942ccf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a088194b-b8f4-405c-846c-4da0f3a853eb}, !- Handle
  0400|2200|Hospital|ER_Triage|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {13d627c5-a220-4f49-8f66-80cdc548438b}, !- Handle
  0400|2200|Hospital|ER_Triage|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b3c111c-f9f3-4cf1-9633-3d730c942ccf}, !- Handle
  0400|2200|Hospital|ER_Triage|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c4090e8-75a5-4f2e-965e-c4b132c9865e}, !- Handle
  0400|2200|Hospital|ICU_Open|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {7b6f1f9f-de5e-41fe-af08-8f5de019f1a9}, !- Default Day Schedule Name
  {f89cac17-c02d-4f6d-ae1e-8a1a269cd679}, !- Summer Design Day Schedule Name
  {6e859ee7-ef68-4908-a4f0-9805324aa260}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b6f1f9f-de5e-41fe-af08-8f5de019f1a9}, !- Handle
  0400|2200|Hospital|ICU_Open|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f89cac17-c02d-4f6d-ae1e-8a1a269cd679}, !- Handle
  0400|2200|Hospital|ICU_Open|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6e859ee7-ef68-4908-a4f0-9805324aa260}, !- Handle
  0400|2200|Hospital|ICU_Open|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {852e4b26-bfcf-48ba-bb03-933271f48b55}, !- Handle
  0400|2200|Hospital|default|rh,          !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  {d0f21112-123e-4c11-aa6a-2f269f23c952}, !- Default Day Schedule Name
  {17a67f7e-df28-4c1c-9194-e656f12fcf0d}, !- Summer Design Day Schedule Name
  {85ecd11e-089f-4d9e-a58a-e11956940379}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0f21112-123e-4c11-aa6a-2f269f23c952}, !- Handle
  0400|2200|Hospital|default|rh |default, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {17a67f7e-df28-4c1c-9194-e656f12fcf0d}, !- Handle
  0400|2200|Hospital|default|rh Summer Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {85ecd11e-089f-4d9e-a58a-e11956940379}, !- Handle
  0400|2200|Hospital|default|rh Winter Design Day, !- Name
  {64a49065-bb9e-4f2b-89ea-4f626e776d4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {027cc83c-62a7-4500-a875-631d156f498c}, !- Handle
  0400|2200|Hospital|Hospital Critical Occ|occ, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {85794657-d1fe-48d6-929b-c605d982fee2}, !- Default Day Schedule Name
  {4750a5e1-eab6-4ac6-b17e-dec04b1a2521}, !- Summer Design Day Schedule Name
  {1e0537f0-4c2f-4a87-b394-997b55346617}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85794657-d1fe-48d6-929b-c605d982fee2}, !- Handle
  0400|2200|Hospital|Hospital Critical Occ|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {4750a5e1-eab6-4ac6-b17e-dec04b1a2521}, !- Handle
  0400|2200|Hospital|Hospital Critical Occ|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e0537f0-4c2f-4a87-b394-997b55346617}, !- Handle
  0400|2200|Hospital|Hospital Critical Occ|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5daea752-8a9b-432c-bcf5-4d5284eefb4a}, !- Handle
  0400|2200|Hospital|PatCorridor|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {f113a1df-3c7f-4214-999f-cc6a8345124d}, !- Default Day Schedule Name
  {4972bf9b-b28f-4a42-af33-b25c957d34ac}, !- Summer Design Day Schedule Name
  {40afffa2-57a0-4f8e-aac7-74dea84eab24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f113a1df-3c7f-4214-999f-cc6a8345124d}, !- Handle
  0400|2200|Hospital|PatCorridor|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4972bf9b-b28f-4a42-af33-b25c957d34ac}, !- Handle
  0400|2200|Hospital|PatCorridor|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {40afffa2-57a0-4f8e-aac7-74dea84eab24}, !- Handle
  0400|2200|Hospital|PatCorridor|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {956fd953-94e6-4025-bd5c-4f456d816c7a}, !- Handle
  0400|2200|Hospital|PatCorridor|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {81466aae-bb76-4507-9bb3-b5d90234068e}, !- Default Day Schedule Name
  {c1cc43cb-8fee-4f34-8eb3-9708974cf3da}, !- Summer Design Day Schedule Name
  {639171d5-6d4d-4600-b6a8-dd9b9afead9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81466aae-bb76-4507-9bb3-b5d90234068e}, !- Handle
  0400|2200|Hospital|PatCorridor|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {c1cc43cb-8fee-4f34-8eb3-9708974cf3da}, !- Handle
  0400|2200|Hospital|PatCorridor|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {639171d5-6d4d-4600-b6a8-dd9b9afead9b}, !- Handle
  0400|2200|Hospital|PatCorridor|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Handle
  0400|2200|Hospital|default|lighting,    !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {642751a3-f3e9-4672-a4a5-555fcb60773d}, !- Default Day Schedule Name
  {6baed37f-43de-407b-abfa-c9245e1d9601}, !- Summer Design Day Schedule Name
  {4edc609b-426f-4523-a27f-797d98eb28a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {642751a3-f3e9-4672-a4a5-555fcb60773d}, !- Handle
  0400|2200|Hospital|default|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {6baed37f-43de-407b-abfa-c9245e1d9601}, !- Handle
  0400|2200|Hospital|default|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Day,
  {4edc609b-426f-4523-a27f-797d98eb28a2}, !- Handle
  0400|2200|Hospital|default|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cb38365a-19ce-47e7-ae4c-39f08c8ef30f}, !- Handle
  0400|2200|Hospital|default|lighting |1/1-12/31|Sat Rule, !- Name
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f517e942-6294-406f-a676-f2e57cc50524}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f517e942-6294-406f-a676-f2e57cc50524}, !- Handle
  0400|2200|Hospital|default|lighting |1/1-12/31|Sat, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {31782356-0e6c-425c-b3ad-dedce16a0257}, !- Handle
  0400|2200|Hospital|default|lighting |1/1-12/31|Sun Rule, !- Name
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d0f8334-3725-4add-9d80-9599363a09a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d0f8334-3725-4add-9d80-9599363a09a4}, !- Handle
  0400|2200|Hospital|default|lighting |1/1-12/31|Sun, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {f0f74eb9-1ab3-4994-be3f-48eae5bb1f16}, !- Handle
  0400|2200|Hospital|Corridor|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {3ae7d401-2c46-43ba-bb22-2b196ab258e1}, !- Default Day Schedule Name
  {7ce04b6e-e077-4627-b097-a7238ef0a175}, !- Summer Design Day Schedule Name
  {2983db44-b43b-4736-93aa-14ac0788edf9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ae7d401-2c46-43ba-bb22-2b196ab258e1}, !- Handle
  0400|2200|Hospital|Corridor|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7ce04b6e-e077-4627-b097-a7238ef0a175}, !- Handle
  0400|2200|Hospital|Corridor|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2983db44-b43b-4736-93aa-14ac0788edf9}, !- Handle
  0400|2200|Hospital|Corridor|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3616250-0c4a-4f41-8d0e-607b91f5f5c4}, !- Handle
  0400|2200|Hospital|ER_Triage|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {46cb2e34-ca60-4440-8f0f-18a683243567}, !- Default Day Schedule Name
  {89815ed5-6dcd-4b94-a9b7-cd4846c0c0d7}, !- Summer Design Day Schedule Name
  {01fd5f1a-9cfd-456b-a736-5e3f0c39805c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46cb2e34-ca60-4440-8f0f-18a683243567}, !- Handle
  0400|2200|Hospital|ER_Triage|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {89815ed5-6dcd-4b94-a9b7-cd4846c0c0d7}, !- Handle
  0400|2200|Hospital|ER_Triage|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {01fd5f1a-9cfd-456b-a736-5e3f0c39805c}, !- Handle
  0400|2200|Hospital|ER_Triage|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {760777da-4594-429f-9ad8-091e635f086d}, !- Handle
  0400|2200|Hospital|Kitchen|clg_setpoint, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  {b664fb4c-f9b8-46b4-841c-d49d99f3d8c1}, !- Default Day Schedule Name
  {7b4af6c8-a34e-4d3f-8bb4-9a800bc21e11}, !- Summer Design Day Schedule Name
  {79cd4d0e-616f-4a34-a266-104ff4f769be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b664fb4c-f9b8-46b4-841c-d49d99f3d8c1}, !- Handle
  0400|2200|Hospital|Kitchen|clg_setpoint |default, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {7b4af6c8-a34e-4d3f-8bb4-9a800bc21e11}, !- Handle
  0400|2200|Hospital|Kitchen|clg_setpoint Summer Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {79cd4d0e-616f-4a34-a266-104ff4f769be}, !- Handle
  0400|2200|Hospital|Kitchen|clg_setpoint Winter Design Day, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ae96e5e8-c026-4846-ab8b-444d7b8cc5a8}, !- Handle
  0400|2200|Hospital|Kitchen|clg_setpoint |1/1-12/31|Sat/Sun Rule, !- Name
  {760777da-4594-429f-9ad8-091e635f086d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0778518d-3242-4435-996f-da6984eb49b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0778518d-3242-4435-996f-da6984eb49b5}, !- Handle
  0400|2200|Hospital|Kitchen|clg_setpoint |1/1-12/31|Sat/Sun, !- Name
  {3aba6825-529d-428e-9877-061605d26d18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0685ffee-9603-4585-a07e-485f8ce98f90}, !- Handle
  0400|2200|Hospital|default|swh_target_temp, !- Name
  {ee49e7c9-ce43-493a-8e77-bd57a9094b1d}, !- Schedule Type Limits Name
  {ff754cf4-6437-40ba-8efe-82aa882696c5}, !- Default Day Schedule Name
  {d81a695d-b4a4-4baa-bc9b-e72581d1b9fa}, !- Summer Design Day Schedule Name
  {491a42c6-d223-48c7-9d2a-61202eadb5d2}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ee49e7c9-ce43-493a-8e77-bd57a9094b1d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ff754cf4-6437-40ba-8efe-82aa882696c5}, !- Handle
  0400|2200|Hospital|default|swh_target_temp |default, !- Name
  {ee49e7c9-ce43-493a-8e77-bd57a9094b1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d81a695d-b4a4-4baa-bc9b-e72581d1b9fa}, !- Handle
  0400|2200|Hospital|default|swh_target_temp Summer Design Day, !- Name
  {ee49e7c9-ce43-493a-8e77-bd57a9094b1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {491a42c6-d223-48c7-9d2a-61202eadb5d2}, !- Handle
  0400|2200|Hospital|default|swh_target_temp Winter Design Day, !- Name
  {ee49e7c9-ce43-493a-8e77-bd57a9094b1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2df046d9-476e-4b9f-8695-4ab46a238cbd}, !- Handle
  0400|2200|Hospital|default|elevator,    !- Name
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Schedule Type Limits Name
  {1818e0c4-5f99-45f9-a02c-4817fd8a7d3e}, !- Default Day Schedule Name
  {95dd79bb-fdd8-4b23-ab52-2216d166a607}, !- Summer Design Day Schedule Name
  {acd74f4f-8512-475e-b662-da07a96c6934}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1818e0c4-5f99-45f9-a02c-4817fd8a7d3e}, !- Handle
  0400|2200|Hospital|default|elevator |default, !- Name
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {95dd79bb-fdd8-4b23-ab52-2216d166a607}, !- Handle
  0400|2200|Hospital|default|elevator Summer Design Day, !- Name
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {acd74f4f-8512-475e-b662-da07a96c6934}, !- Handle
  0400|2200|Hospital|default|elevator Winter Design Day, !- Name
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {d0c46fb5-3524-4493-a1f8-f42c49d8ddad}, !- Handle
  0400|2200|Hospital|default|elevator |1/1-12/31|Sat Rule, !- Name
  {2df046d9-476e-4b9f-8695-4ab46a238cbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1ae1dd6-858a-40de-85bd-cc159b3873d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1ae1dd6-858a-40de-85bd-cc159b3873d1}, !- Handle
  0400|2200|Hospital|default|elevator |1/1-12/31|Sat, !- Name
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {4cd2d0b0-1d7e-4d0a-9f6c-f0758a3e6eb8}, !- Handle
  0400|2200|Hospital|default|elevator |1/1-12/31|Sun Rule, !- Name
  {2df046d9-476e-4b9f-8695-4ab46a238cbd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {435b2705-8d0a-4a01-9e34-8e733eede8c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {435b2705-8d0a-4a01-9e34-8e733eede8c6}, !- Handle
  0400|2200|Hospital|default|elevator |1/1-12/31|Sun, !- Name
  {4760899a-f9e3-4d7b-b621-6243229170fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {b3fb72ec-e87f-4cdf-98b7-1371e872a7fd}, !- Handle
  0400|2200|Hospital|Hospital Critical Equip|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {4ddada19-538e-4588-8363-897ce77242ed}, !- Default Day Schedule Name
  {40de353b-a125-46a9-be88-a8f92bd46274}, !- Summer Design Day Schedule Name
  {3111b756-eee7-4d07-810f-4dfd1a72f2f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ddada19-538e-4588-8363-897ce77242ed}, !- Handle
  0400|2200|Hospital|Hospital Critical Equip|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {40de353b-a125-46a9-be88-a8f92bd46274}, !- Handle
  0400|2200|Hospital|Hospital Critical Equip|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3111b756-eee7-4d07-810f-4dfd1a72f2f0}, !- Handle
  0400|2200|Hospital|Hospital Critical Equip|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Handle
  0400|2200|Hospital|default|infiltration, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  {6c029b06-ca87-4c27-8043-83d0d58b52fa}, !- Default Day Schedule Name
  {202dca3b-0c17-4e55-953a-f3ee7958fc94}, !- Summer Design Day Schedule Name
  {bcca20ee-970e-4d75-8e37-c6552e6182ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c029b06-ca87-4c27-8043-83d0d58b52fa}, !- Handle
  0400|2200|Hospital|default|infiltration |default, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {202dca3b-0c17-4e55-953a-f3ee7958fc94}, !- Handle
  0400|2200|Hospital|default|infiltration Summer Design Day, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bcca20ee-970e-4d75-8e37-c6552e6182ac}, !- Handle
  0400|2200|Hospital|default|infiltration Winter Design Day, !- Name
  {5f0f7720-3f1a-4357-8de0-591c6f833f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Handle
  0400|2200|Hospital|default|elec_equip,  !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {e58bcb3d-4b54-4ebd-b93d-1a658089e4f5}, !- Default Day Schedule Name
  {a3b805f3-928f-44d5-af67-9bfce91eb994}, !- Summer Design Day Schedule Name
  {55cd9a23-a74c-4f14-a0a6-7e90ae39586f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e58bcb3d-4b54-4ebd-b93d-1a658089e4f5}, !- Handle
  0400|2200|Hospital|default|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a3b805f3-928f-44d5-af67-9bfce91eb994}, !- Handle
  0400|2200|Hospital|default|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55cd9a23-a74c-4f14-a0a6-7e90ae39586f}, !- Handle
  0400|2200|Hospital|default|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0b1fbfe0-8d04-4cbe-b5a8-e3a4d7a95bb5}, !- Handle
  0400|2200|Hospital|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e22f5d3-e633-4b56-b4b7-fd0c7746e282}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e22f5d3-e633-4b56-b4b7-fd0c7746e282}, !- Handle
  0400|2200|Hospital|default|elec_equip |1/1-12/31|Sat, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {160c9e87-9f91-4952-96f9-0462eede577f}, !- Handle
  0400|2200|Hospital|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0642778e-c5ee-4267-bf1f-ece80f8b6a80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0642778e-c5ee-4267-bf1f-ece80f8b6a80}, !- Handle
  0400|2200|Hospital|default|elec_equip |1/1-12/31|Sun, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {dca721e6-868f-4925-a94b-7acc37446eb9}, !- Handle
  0400|2200|Hospital|ER_NurseStn|occ,     !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  {fdccf2bf-1cc9-46a2-a2c4-3e826d228fa2}, !- Default Day Schedule Name
  {8e0baee3-01b9-4870-a5f4-ef4e5def3801}, !- Summer Design Day Schedule Name
  {2ad14775-9ba3-41e4-8f2d-2108d8d97a52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdccf2bf-1cc9-46a2-a2c4-3e826d228fa2}, !- Handle
  0400|2200|Hospital|ER_NurseStn|occ |default, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {8e0baee3-01b9-4870-a5f4-ef4e5def3801}, !- Handle
  0400|2200|Hospital|ER_NurseStn|occ Summer Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ad14775-9ba3-41e4-8f2d-2108d8d97a52}, !- Handle
  0400|2200|Hospital|ER_NurseStn|occ Winter Design Day, !- Name
  {80d5e2c0-3af2-4da8-b674-5ddcafa64397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6c4cd2f-3daa-4837-af35-2fa947a3d3f6}, !- Handle
  0400|2200|Hospital|ER_Triage|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {38871db4-7d91-4266-83f1-c9c1cdb27b14}, !- Default Day Schedule Name
  {a386985c-703f-4b5e-a5dc-a8b94cd39a25}, !- Summer Design Day Schedule Name
  {a612797b-b31e-4a22-b27c-2f99c1d9c449}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38871db4-7d91-4266-83f1-c9c1cdb27b14}, !- Handle
  0400|2200|Hospital|ER_Triage|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {a386985c-703f-4b5e-a5dc-a8b94cd39a25}, !- Handle
  0400|2200|Hospital|ER_Triage|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a612797b-b31e-4a22-b27c-2f99c1d9c449}, !- Handle
  0400|2200|Hospital|ER_Triage|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e122abd-5b8b-4956-a3ea-a52040ece917}, !- Handle
  0400|2200|Hospital|ER_NurseStn|lighting, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  {1d0a9872-b8bc-465b-9a09-9e1edae98026}, !- Default Day Schedule Name
  {d71cb0c4-6fe9-435f-84d1-5e905ce0973b}, !- Summer Design Day Schedule Name
  {913125d4-6eb9-4d6a-8f14-effcfe3fd263}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d0a9872-b8bc-465b-9a09-9e1edae98026}, !- Handle
  0400|2200|Hospital|ER_NurseStn|lighting |default, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {d71cb0c4-6fe9-435f-84d1-5e905ce0973b}, !- Handle
  0400|2200|Hospital|ER_NurseStn|lighting Summer Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {913125d4-6eb9-4d6a-8f14-effcfe3fd263}, !- Handle
  0400|2200|Hospital|ER_NurseStn|lighting Winter Design Day, !- Name
  {3d6c41eb-92f2-401b-b9eb-2f728def62a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd1e63c5-7b55-44d4-a6c9-dba6efda9efc}, !- Handle
  0400|2200|Hospital|ER_NurseStn|elec_equip, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {8fc21cf9-ff6b-4252-a3fc-258053ba190a}, !- Default Day Schedule Name
  {ea0a08c0-aca7-4d57-a8e3-3a6539833edc}, !- Summer Design Day Schedule Name
  {bd40fa07-e87a-4c0e-a4b3-07ac54d5fb8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fc21cf9-ff6b-4252-a3fc-258053ba190a}, !- Handle
  0400|2200|Hospital|ER_NurseStn|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {ea0a08c0-aca7-4d57-a8e3-3a6539833edc}, !- Handle
  0400|2200|Hospital|ER_NurseStn|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd40fa07-e87a-4c0e-a4b3-07ac54d5fb8d}, !- Handle
  0400|2200|Hospital|ER_NurseStn|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5f26dfa-8202-4d84-8c9a-ec3d1d7282f1}, !- Handle
  0400|2200|Hospital|PatRoom|htg_setpoint, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  {d449a1c8-efd4-4739-a07b-bdd97530df06}, !- Default Day Schedule Name
  {a5f69be1-b999-4767-b9b9-865b225b5af8}, !- Summer Design Day Schedule Name
  {5e3a4e71-1a67-44b5-8abd-51d079eb12e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d449a1c8-efd4-4739-a07b-bdd97530df06}, !- Handle
  0400|2200|Hospital|PatRoom|htg_setpoint |default, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a5f69be1-b999-4767-b9b9-865b225b5af8}, !- Handle
  0400|2200|Hospital|PatRoom|htg_setpoint Summer Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5e3a4e71-1a67-44b5-8abd-51d079eb12e4}, !- Handle
  0400|2200|Hospital|PatRoom|htg_setpoint Winter Design Day, !- Name
  {a5292f24-3426-4441-af1d-a34b6bd6f70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1f10368-d57b-4aaa-956b-0bb8258636de}, !- Handle
  0400|2200|Hospital|ER_Exam|elec_equip,  !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  {6c715d78-02b1-4847-9f69-270019a72052}, !- Default Day Schedule Name
  {8d2cfff7-1332-439e-98df-a4b26dd4d36f}, !- Summer Design Day Schedule Name
  {e60ee208-a836-4cf5-b25b-f87c4099a4a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c715d78-02b1-4847-9f69-270019a72052}, !- Handle
  0400|2200|Hospital|ER_Exam|elec_equip |default, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {8d2cfff7-1332-439e-98df-a4b26dd4d36f}, !- Handle
  0400|2200|Hospital|ER_Exam|elec_equip Summer Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e60ee208-a836-4cf5-b25b-f87c4099a4a1}, !- Handle
  0400|2200|Hospital|ER_Exam|elec_equip Winter Design Day, !- Name
  {427b6fce-ed9c-47e3-b985-f65a20326095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:DefaultScheduleSet,
  {ac06bef2-8591-4e74-a02d-3799a6b857a4}, !- Handle
  Hospital|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- People Activity Level Schedule Name
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Lighting Schedule Name
  {e788a388-8ed7-40df-be58-ee937029b4ed}, !- Electric Equipment Schedule Name
  {7d642ac4-115a-4714-880e-11fdcdd3555f}, !- Gas Equipment Schedule Name
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Hot Water Equipment Schedule Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {983ef74f-fe81-4a1d-83de-3d2d3f375f7e}, !- Handle
  Hospital|Dining|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- People Activity Level Schedule Name
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Lighting Schedule Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Hot Water Equipment Schedule Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {e768b63b-557f-450b-8532-7c75f2a856b5}, !- Handle
  Hospital|Radiology|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- People Activity Level Schedule Name
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Lighting Schedule Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Hot Water Equipment Schedule Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {5cdbbd9d-57d1-46c2-88d5-df5eac8d921e}, !- Handle
  Hospital|Lab|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e68872a9-a41f-48c3-a9e8-d79185586a51}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- People Activity Level Schedule Name
  {7302de1d-93a4-48e5-9c5e-d84ec9b53a28}, !- Lighting Schedule Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {cdfdab37-52b5-4d36-85f8-6d652111038b}, !- Hot Water Equipment Schedule Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {09abf6fe-8e0a-49c3-897b-009f34a52487}, !- Handle
  Kitchen|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a605ed9-fb2c-49a9-9eec-a673e7e936ef}, !- Handle
  Kitchen|PeopleInst,                     !- Name
  {09abf6fe-8e0a-49c3-897b-009f34a52487}, !- People Definition Name
  {57388a36-f5d8-4c7e-9e2d-03b8c8f7e599}; !- Space or SpaceType Name

OS:People:Definition,
  {2719f903-5f94-4be0-8d87-10cf46b1b425}, !- Handle
  Dining|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e432cd49-6717-4b49-9106-5c1916f1b92f}, !- Handle
  Dining|PeopleInst,                      !- Name
  {2719f903-5f94-4be0-8d87-10cf46b1b425}, !- People Definition Name
  {5ef1bcc0-f2b7-47f3-8f41-625d6d0c3a05}; !- Space or SpaceType Name

OS:People:Definition,
  {2e799d19-e838-423e-b546-167fa9943026}, !- Handle
  ER_Exam|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76587b1f-f84e-4687-b53b-e2c780ad9043}, !- Handle
  ER_Exam|PeopleInst,                     !- Name
  {2e799d19-e838-423e-b546-167fa9943026}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {c1f10368-d57b-4aaa-956b-0bb8258636de}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0223463687150838;                     !- Multiplier

OS:People:Definition,
  {8259051a-3d37-45ad-82b1-39b9c46aba54}, !- Handle
  ER_NurseStn|PeopleDef,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8cf83e43-cc9a-47db-a98e-664607a24804}, !- Handle
  ER_NurseStn|PeopleInst,                 !- Name
  {8259051a-3d37-45ad-82b1-39b9c46aba54}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {bd1e63c5-7b55-44d4-a6c9-dba6efda9efc}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.122905027932961;                      !- Multiplier

OS:People:Definition,
  {4d92bdb6-a056-4374-b62b-a834798411f0}, !- Handle
  ER_Trauma|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8be1dca-7f8f-4d5c-9707-33f265dacd5a}, !- Handle
  ER_Trauma|PeopleInst,                   !- Name
  {4d92bdb6-a056-4374-b62b-a834798411f0}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {5e2774f1-04c4-484c-83a4-bbabed39ab68}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.00558659217877095;                    !- Multiplier

OS:People:Definition,
  {0b395880-9202-4441-a2d6-2c4acbe85824}, !- Handle
  ER_Triage|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59622640-1484-498c-b474-e2baf479c555}, !- Handle
  ER_Triage|PeopleInst,                   !- Name
  {0b395880-9202-4441-a2d6-2c4acbe85824}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0111731843575419;                     !- Multiplier

OS:People:Definition,
  {4d02f1ea-33c3-41a5-a537-1344cd4ca72e}, !- Handle
  ICU_NurseStn|PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50b274ef-5463-4ddf-8f77-91b20b96ea09}, !- Handle
  ICU_NurseStn|PeopleInst,                !- Name
  {4d02f1ea-33c3-41a5-a537-1344cd4ca72e}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {c2b40d23-0e9b-4528-8b38-7437405c2ce4}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0670391061452514;                     !- Multiplier

OS:People:Definition,
  {a8991170-a8d0-4167-98bc-17db12b7318e}, !- Handle
  ICU_Open|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a3bc880-c9ee-4ac5-81f6-b53557d8a5ea}, !- Handle
  ICU_Open|PeopleInst,                    !- Name
  {a8991170-a8d0-4167-98bc-17db12b7318e}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {c97fc3ed-1f9b-4d47-885b-000dff32e5eb}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0614525139664804;                     !- Multiplier

OS:People:Definition,
  {fa884373-1503-4668-87ed-612903e854a2}, !- Handle
  ICU_PatRm|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0924e6dc-32c0-4624-8d52-f9299e734a56}, !- Handle
  ICU_PatRm|PeopleInst,                   !- Name
  {fa884373-1503-4668-87ed-612903e854a2}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {3868ab61-aa78-4fca-82dc-a1777bfa2976}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0260707635009311;                     !- Multiplier

OS:People:Definition,
  {491b10f1-4387-48b5-b700-fd7b2b36f585}, !- Handle
  NurseStn|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ecdbf0e7-0c6a-40e7-973d-e480f419396b}, !- Handle
  NurseStn|PeopleInst,                    !- Name
  {491b10f1-4387-48b5-b700-fd7b2b36f585}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.385474860335196;                      !- Multiplier

OS:People:Definition,
  {b721fd17-caa4-4ff2-8d8e-2b8514016176}, !- Handle
  OR|PeopleDef,                           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ca6b7ad1-5be5-42e2-aa1a-2a7ff723600d}, !- Handle
  OR|PeopleInst,                          !- Name
  {b721fd17-caa4-4ff2-8d8e-2b8514016176}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {52e07f18-4f96-4a2c-8a5e-9da887000756}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0614525139664804;                     !- Multiplier

OS:People:Definition,
  {0983e3b4-b5a9-4a62-926a-4f3e4e2a1ed9}, !- Handle
  PatRoom|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed9ba3c8-d7fc-4a0d-af37-c26ae994d67e}, !- Handle
  PatRoom|PeopleInst,                     !- Name
  {0983e3b4-b5a9-4a62-926a-4f3e4e2a1ed9}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {286c8588-ba84-4037-9f76-d4b5fd75a1c0}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.188081936685289;                      !- Multiplier

OS:People:Definition,
  {46c92bc1-3138-4924-8cea-b5c23887735f}, !- Handle
  PhysTherapy|PeopleDef,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d961d7b-ae0f-45eb-900a-0021a20a24a1}, !- Handle
  PhysTherapy|PeopleInst,                 !- Name
  {46c92bc1-3138-4924-8cea-b5c23887735f}, !- People Definition Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0484171322160149;                     !- Multiplier

OS:People:Definition,
  {4a65129b-337b-4c28-a4f7-08ee364cca96}, !- Handle
  Radiology|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {661b522e-e72e-4ec4-9074-2ff67c5da652}, !- Handle
  Radiology|PeopleInst,                   !- Name
  {4a65129b-337b-4c28-a4f7-08ee364cca96}, !- People Definition Name
  {7978911a-1afd-4134-ab56-6379f7bd9085}; !- Space or SpaceType Name

OS:People:Definition,
  {410c6153-0cd5-43b9-8b2d-de6172dc22e5}, !- Handle
  Lab|PeopleDef,                          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {06e6e8aa-3549-4910-bf0f-9f4ba41f41ff}, !- Handle
  Lab|PeopleInst,                         !- Name
  {410c6153-0cd5-43b9-8b2d-de6172dc22e5}, !- People Definition Name
  {ac50c0da-f835-41e7-bc25-1bafe368e94c}; !- Space or SpaceType Name

OS:People:Definition,
  {140660b6-7a60-4572-9b48-e1367c413741}, !- Handle
  Corridor|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7cc6b6e-8ed7-4b88-9419-5332a6c30ae3}, !- Handle
  Corridor|PeopleInst,                    !- Name
  {140660b6-7a60-4572-9b48-e1367c413741}, !- People Definition Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {1991afe2-f593-4c80-919d-2318a8fcab78}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.177018633540373;                      !- Multiplier

OS:People:Definition,
  {6d666c3f-70a0-41c3-83a1-c7c5e8a66911}, !- Handle
  Lobby|PeopleDef,                        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffc75a00-caa8-4f63-af4a-aa37fb4bbe80}, !- Handle
  Lobby|PeopleInst,                       !- Name
  {6d666c3f-70a0-41c3-83a1-c7c5e8a66911}, !- People Definition Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.245341614906832;                      !- Multiplier

OS:People:Definition,
  {4cf75b9e-f76d-462b-8769-81d7bf2ea6ea}, !- Handle
  Office|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {860e2bb1-e768-4505-8b48-6b95e1dd8b69}, !- Handle
  Office|PeopleInst,                      !- Name
  {4cf75b9e-f76d-462b-8769-81d7bf2ea6ea}, !- People Definition Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {e4a84594-814d-41d2-a6b8-791f1ee87c52}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.105590062111801;                      !- Multiplier

OS:People:Definition,
  {0eefac7a-994d-4e5e-b10a-b25f928db332}, !- Handle
  PatCorridor|PeopleDef,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b6c47e0-9a75-4546-97bb-333860cbae77}, !- Handle
  PatCorridor|PeopleInst,                 !- Name
  {0eefac7a-994d-4e5e-b10a-b25f928db332}, !- People Definition Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {956fd953-94e6-4025-bd5c-4f456d816c7a}, !- Number of People Schedule Name
  {68713789-4ea6-4a22-bd4d-6c82acbe0a21}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.472049689440994;                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {4fa65a33-c734-4eee-ae11-be2cf0e21f88}, !- Handle
  Hospital|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {73dc54af-0148-4c1e-bc37-2c21126c5abb}, !- Handle
  Hospital|Dining|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {65496c8a-d6a8-4b54-9df4-96194f7ba9b8}, !- Handle
  Hospital|BlendPat|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00283131137221203,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1.19366852886406,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b1def6a6-0a48-4d16-9e64-945f005da2b1}, !- Handle
  Hospital|Radiology|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1c2ea4b6-1923-42ea-92b3-5ea5ffe42da3}, !- Handle
  Hospital|Lab|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {091dd6c2-2007-44b3-b076-d1813dbe8ca0}, !- Handle
  Hospital|BlendCirc|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00617021599373627,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000164863354037267,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {dca7d529-57c5-439d-9b51-c8b2bba30a1e}, !- Handle
  Kitchen|Infiltration,                   !- Name
  {57388a36-f5d8-4c7e-9e2d-03b8c8f7e599}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26ac6d56-d36e-4eb3-9108-80fed51ab630}, !- Handle
  Dining|Infiltration,                    !- Name
  {5ef1bcc0-f2b7-47f3-8f41-625d6d0c3a05}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7538609-a022-48a2-b206-05dd31062720}, !- Handle
  ER_Exam|Infiltration,                   !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.53375642458101e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30ba68ce-027c-4812-8206-1aee04860cbd}, !- Handle
  ER_NurseStn|Infiltration,               !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000139356603351955,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2059bdba-d62c-4359-bc5b-fc57b18a5378}, !- Handle
  ER_Trauma|Infiltration,                 !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.33439106145252e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4abb5b23-0db8-49d5-957e-8edfe3986bc3}, !- Handle
  ER_Triage|Infiltration,                 !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.2668782122905e-005,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b43e2733-a85c-48ea-b4e3-616874afe7b2}, !- Handle
  ICU_NurseStn|Infiltration,              !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.60126927374302e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56cab92d-fc4a-4cea-8eb8-0b334d2a24b1}, !- Handle
  ICU_Open|Infiltration,                  !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.96783016759777e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f35a3e8-05b3-4e8c-b395-f5f381da1fba}, !- Handle
  ICU_PatRm|Infiltration,                 !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.95604916201117e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76cfc4f4-eec8-4158-aed5-75e3b3f0a08b}, !- Handle
  NurseStn|Infiltration,                  !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000437072983240224,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7524e258-206e-49c6-982f-5d0384172035}, !- Handle
  OR|Infiltration,                        !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.96783016759777e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0daa1ba9-4621-42fe-b3be-61c67ba49bd0}, !- Handle
  PatRoom|Infiltration,                   !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000213257832402235,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {850e705e-bffd-41ae-b4a4-d23b6e238419}, !- Handle
  PhysTherapy|Infiltration,               !- Name
  {6971f571-0159-4644-968c-cf40268f48e0}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.48980558659218e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {710b6496-318a-404f-8b06-87132ae45879}, !- Handle
  Radiology|Infiltration,                 !- Name
  {7978911a-1afd-4134-ab56-6379f7bd9085}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e05942f-0788-4dab-b2da-0faaa83a1bf8}, !- Handle
  Lab|Infiltration,                       !- Name
  {ac50c0da-f835-41e7-bc25-1bafe368e94c}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {562ae822-3b3d-4f6d-96e9-961195abfa50}, !- Handle
  Corridor|Infiltration,                  !- Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000200713639751553,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b520a75-de6e-45d2-872b-9e1d4d3ad8db}, !- Handle
  Lobby|Infiltration,                     !- Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000278182062111801,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e655309c-0036-4dc4-8803-24f4f5d7a7ce}, !- Handle
  Office|Infiltration,                    !- Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000119723925465839,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8667358c-7ab5-4b66-aadf-cf04a9e5a06b}, !- Handle
  PatCorridor|Infiltration,               !- Name
  {e3195e7e-a7eb-4be8-a108-536b88170c0c}, !- Space or SpaceType Name
  {2a031920-0ddf-4f72-91cc-979065645017}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000535236372670808,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {fac27212-e702-4bda-acb6-fd0aaa1df326}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Hospital, !- Name
  {f42d5c8e-3a5d-4c66-9d62-9e024567e74b}, !- Default Exterior Surface Constructions Name
  {ffbfabfe-2e17-405c-a10f-9f668fed5c57}, !- Default Interior Surface Constructions Name
  {087d5989-0ea5-4e6c-897b-9d529eb26fc4}, !- Default Ground Contact Surface Constructions Name
  {aa61e606-e40f-46af-9c63-002eab5fe534}, !- Default Exterior SubSurface Constructions Name
  {10139c4c-f37e-4203-8569-125fe744df89}, !- Default Interior SubSurface Constructions Name
  {24b45240-3fa2-4b6b-8607-10742cd25938}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f42d5c8e-3a5d-4c66-9d62-9e024567e74b}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Hospital|ext_surf, !- Name
  {235d20cb-f34d-4bc2-9d8d-18441a1f6ed6}, !- Floor Construction Name
  {fe3f6a86-e63e-4382-a382-1bf00e09e47b}, !- Wall Construction Name
  {069c50d2-2d5b-4540-9f02-e4d1d26b56b8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ffbfabfe-2e17-405c-a10f-9f668fed5c57}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Hospital|int_surf, !- Name
  {94df0389-f692-4459-b784-981b925c470d}, !- Floor Construction Name
  {4ed0b880-d47f-4b39-97f1-de88738d8bca}, !- Wall Construction Name
  {dd6010b7-5b6e-4ce3-82aa-07fbcfce50ac}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {087d5989-0ea5-4e6c-897b-9d529eb26fc4}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Hospital|ground_surf, !- Name
  {235d20cb-f34d-4bc2-9d8d-18441a1f6ed6}, !- Floor Construction Name
  {235d20cb-f34d-4bc2-9d8d-18441a1f6ed6}, !- Wall Construction Name
  {235d20cb-f34d-4bc2-9d8d-18441a1f6ed6}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aa61e606-e40f-46af-9c63-002eab5fe534}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Hospital|ext_sub, !- Name
  {3fa1d2d4-f289-4e5c-aceb-9074d7401def}, !- Fixed Window Construction Name
  {3fa1d2d4-f289-4e5c-aceb-9074d7401def}, !- Operable Window Construction Name
  {465692c4-d87a-42fe-96e9-facdae6fedf8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {3a2840d8-df9a-4f6f-bdce-2f55e4a05a7c}, !- Overhead Door Construction Name
  {8aed6979-92b2-4eaf-bafc-7732f97fe3d7}, !- Skylight Construction Name
  {56e61237-13b1-4e27-b855-0e377775349d}, !- Tubular Daylight Dome Construction Name
  {56e61237-13b1-4e27-b855-0e377775349d}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {10139c4c-f37e-4203-8569-125fe744df89}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Hospital|int_sub, !- Name
  {56e61237-13b1-4e27-b855-0e377775349d}, !- Fixed Window Construction Name
  {56e61237-13b1-4e27-b855-0e377775349d}, !- Operable Window Construction Name
  {6be728fb-0817-47f1-a358-97cf997b2070}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fe3f6a86-e63e-4382-a382-1bf00e09e47b}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  ,                                       !- Surface Rendering Name
  {d5034593-9305-421d-a040-e2631014872f}, !- Layer 1
  {12162628-2c4d-48e4-9425-d1d729802e0f}, !- Layer 2
  {f6503150-c88c-4973-b321-1556bd55e5d1}, !- Layer 3
  {180781da-3fbf-4313-974b-05563073d4c0}; !- Layer 4

OS:StandardsInformation:Construction,
  {a5b79348-7244-4804-8777-ba68dce4de67}, !- Handle
  {fe3f6a86-e63e-4382-a382-1bf00e09e47b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d5034593-9305-421d-a040-e2631014872f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {12162628-2c4d-48e4-9425-d1d729802e0f}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6503150-c88c-4973-b321-1556bd55e5d1}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {180781da-3fbf-4313-974b-05563073d4c0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {235d20cb-f34d-4bc2-9d8d-18441a1f6ed6}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {cd5a61d2-43c6-4f0e-89ec-222629467115}; !- Layer 1

OS:StandardsInformation:Construction,
  {af1d0f13-88ba-437c-834f-29f5bd86e3f3}, !- Handle
  {235d20cb-f34d-4bc2-9d8d-18441a1f6ed6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cd5a61d2-43c6-4f0e-89ec-222629467115}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {069c50d2-2d5b-4540-9f02-e4d1d26b56b8}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {e4ec04e1-bcf2-4e71-869f-b1bb87e07947}, !- Layer 1
  {f918b1c3-d491-4d55-8e8d-e53f38c62d78}, !- Layer 2
  {ebb6a299-97bc-45d2-a9ad-e9a633506fa7}; !- Layer 3

OS:StandardsInformation:Construction,
  {8841e0d5-01c7-4cbd-9c8f-ff46f484bfd8}, !- Handle
  {069c50d2-2d5b-4540-9f02-e4d1d26b56b8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e4ec04e1-bcf2-4e71-869f-b1bb87e07947}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f918b1c3-d491-4d55-8e8d-e53f38c62d78}, !- Handle
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ebb6a299-97bc-45d2-a9ad-e9a633506fa7}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4ed0b880-d47f-4b39-97f1-de88738d8bca}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {671a1a0d-e539-4365-a1e3-153149ccac21}, !- Layer 1
  {2134addc-f9c3-4148-8e43-09bfd65f1d7c}, !- Layer 2
  {671a1a0d-e539-4365-a1e3-153149ccac21}; !- Layer 3

OS:StandardsInformation:Construction,
  {8ca20f55-a685-4834-b21b-303788474a2a}, !- Handle
  {4ed0b880-d47f-4b39-97f1-de88738d8bca}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {671a1a0d-e539-4365-a1e3-153149ccac21}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {2134addc-f9c3-4148-8e43-09bfd65f1d7c}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {94df0389-f692-4459-b784-981b925c470d}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {f5d181fb-c23b-480c-93cf-9c113352ccc2}, !- Layer 1
  {8c56d7cf-bb3e-4568-a707-b7dd96bb0024}, !- Layer 2
  {82d2f785-819d-405e-815f-785fde30a527}; !- Layer 3

OS:StandardsInformation:Construction,
  {be52d6ee-3039-4a55-b189-ff5449602979}, !- Handle
  {94df0389-f692-4459-b784-981b925c470d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f5d181fb-c23b-480c-93cf-9c113352ccc2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {8c56d7cf-bb3e-4568-a707-b7dd96bb0024}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {82d2f785-819d-405e-815f-785fde30a527}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {dd6010b7-5b6e-4ce3-82aa-07fbcfce50ac}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {82d2f785-819d-405e-815f-785fde30a527}, !- Layer 1
  {8c56d7cf-bb3e-4568-a707-b7dd96bb0024}, !- Layer 2
  {f5d181fb-c23b-480c-93cf-9c113352ccc2}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a24e816-ce7e-4424-8042-f52ec5885052}, !- Handle
  {dd6010b7-5b6e-4ce3-82aa-07fbcfce50ac}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3fa1d2d4-f289-4e5c-aceb-9074d7401def}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {506b9930-3acf-4746-bf93-5417bf2d2c4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a9b69fe-ae0f-4bff-99bc-31609ed9826c}, !- Handle
  {3fa1d2d4-f289-4e5c-aceb-9074d7401def}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {506b9930-3acf-4746-bf93-5417bf2d2c4d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {465692c4-d87a-42fe-96e9-facdae6fedf8}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {8e3d5cb2-d0b8-487c-ae7f-752f641dcd69}, !- Layer 1
  {d235b799-2bd8-4243-bc9a-d741f2f7aaf5}; !- Layer 2

OS:StandardsInformation:Construction,
  {5744abc5-be24-404f-8288-6e8cda572747}, !- Handle
  {465692c4-d87a-42fe-96e9-facdae6fedf8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8e3d5cb2-d0b8-487c-ae7f-752f641dcd69}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d235b799-2bd8-4243-bc9a-d741f2f7aaf5}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {3a2840d8-df9a-4f6f-bdce-2f55e4a05a7c}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {8e3d5cb2-d0b8-487c-ae7f-752f641dcd69}, !- Layer 1
  {61baa108-360a-413f-8be9-dc2dcbdb4431}; !- Layer 2

OS:StandardsInformation:Construction,
  {00fd5142-73b6-4e58-8983-e87c8e84cb52}, !- Handle
  {3a2840d8-df9a-4f6f-bdce-2f55e4a05a7c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {61baa108-360a-413f-8be9-dc2dcbdb4431}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {8aed6979-92b2-4eaf-bafc-7732f97fe3d7}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {10175070-4e40-4730-84ca-76cca08e0c8b}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec663651-0f84-489d-a197-44c6c9d2b85e}, !- Handle
  {8aed6979-92b2-4eaf-bafc-7732f97fe3d7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {10175070-4e40-4730-84ca-76cca08e0c8b}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {56e61237-13b1-4e27-b855-0e377775349d}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {2754f213-4df9-41cc-995c-f5fc644abbcc}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f903302-5e9c-4165-ae28-a19d2dd8ae53}, !- Handle
  {56e61237-13b1-4e27-b855-0e377775349d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2754f213-4df9-41cc-995c-f5fc644abbcc}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6be728fb-0817-47f1-a358-97cf997b2070}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f8e1cce9-4875-4b68-8453-96251855674e}; !- Layer 1

OS:StandardsInformation:Construction,
  {25db8ec0-fe2e-48c2-a6d7-83e387d86739}, !- Handle
  {6be728fb-0817-47f1-a358-97cf997b2070}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f8e1cce9-4875-4b68-8453-96251855674e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {24b45240-3fa2-4b6b-8607-10742cd25938}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f8e1cce9-4875-4b68-8453-96251855674e}; !- Layer 1

OS:StandardsInformation:Construction,
  {99bd6ea2-2eff-410a-b155-bb63f09f7f1c}, !- Handle
  {24b45240-3fa2-4b6b-8607-10742cd25938}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

