
OS:Version,
  {9f29360e-df54-423f-9175-4d86acd591fa}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {1d20f1b4-d26b-4940-b728-2310ecd1755b}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  LargeHotel;                             !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {309b82ec-d22b-4c76-84b0-a12537d7e656}, !- Handle
  LargeHotel|BlendGst|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd3a03e9-c8b0-4774-8636-bbeb6bafc77a}, !- Group Rendering Name
  {6347849b-3561-4b3f-975f-fa2b91d0cc0a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  BlendGst;                               !- Standards Space Type

OS:Rendering:Color,
  {fd3a03e9-c8b0-4774-8636-bbeb6bafc77a}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {ea05d25a-60fd-4e5e-a61b-9315b4c5cc5e}, !- Handle
  LargeHotel|BlendLob|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8e63266e-b4db-4219-a86a-3b6d22eb6662}, !- Group Rendering Name
  {1a42f38d-3d32-40ad-84ee-bfddd8cbdcfa}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  BlendLob;                               !- Standards Space Type

OS:Rendering:Color,
  {8e63266e-b4db-4219-a86a-3b6d22eb6662}, !- Handle
  Rendering Color 2,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fdcc9c4a-64a9-4363-a282-101706ae867b}, !- Handle
  LargeHotel|BlendFds|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7f83fd12-dd57-43cc-ba8b-c51721afd36f}, !- Group Rendering Name
  {93490021-ef61-4c77-b34b-6007f5dcc96a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  BlendFds;                               !- Standards Space Type

OS:Rendering:Color,
  {7f83fd12-dd57-43cc-ba8b-c51721afd36f}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0169c46b-2374-44d4-a0f3-a6d8cd7177e6}, !- Handle
  LargeHotel|BlendMisc|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {046cc305-5ff8-4ffc-8aaf-4154b2ff68f5}, !- Group Rendering Name
  {3d259653-b184-4e23-a5bd-fa707ddd7440}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  BlendMisc;                              !- Standards Space Type

OS:Rendering:Color,
  {046cc305-5ff8-4ffc-8aaf-4154b2ff68f5}, !- Handle
  Rendering Color 4,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {0cb9b247-f725-48d1-aa3a-8961942d01a8}, !- Handle
  LargeHotel|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Default Construction Set Name
  {510df18e-f046-4f54-9a4c-33c3e5b3a756}, !- Default Schedule Set Name
  {0e724003-29b6-4f0a-87f4-80ba90f10663}, !- Group Rendering Name
  {224eb826-0424-445c-bad1-a99e6945baff}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {0e724003-29b6-4f0a-87f4-80ba90f10663}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {71644d59-16cb-4fae-936c-da23ac9e733b}, !- Handle
  LargeHotel|Laundry|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Default Construction Set Name
  {deb42657-cef0-4bde-af09-246883a40fec}, !- Default Schedule Set Name
  {67cf6801-aa2c-4650-9853-bce58d0f0434}, !- Group Rendering Name
  {90624838-3f1a-4e64-b953-d8ea84a51f40}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {67cf6801-aa2c-4650-9853-bce58d0f0434}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {cbe2590c-40f3-45a6-a7d1-9e35c99f44a7}, !- Handle
  0600|2200|LargeHotel|default|hoo,       !- Name
  {34feb67e-a27a-4e16-9117-6ac11db57a8a}, !- Schedule Type Limits Name
  {d71b5b25-f051-4db6-9ba1-6a0a8fc75d07}, !- Default Day Schedule Name
  {bb0f2b52-bf7d-4bc3-8a2a-e0712baa712e}, !- Summer Design Day Schedule Name
  {eef9bdc5-e788-44ea-9fed-1f7f8b17a00d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d71b5b25-f051-4db6-9ba1-6a0a8fc75d07}, !- Handle
  0600|2200|LargeHotel|default|hoo Schedule Week Day, !- Name
  {34feb67e-a27a-4e16-9117-6ac11db57a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f980bda-e2b2-47ff-aa0f-46a0d2f130d0}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eef9bdc5-e788-44ea-9fed-1f7f8b17a00d}, !- Handle
  0600|2200|LargeHotel|default|hoo Winter Design Day, !- Name
  {34feb67e-a27a-4e16-9117-6ac11db57a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef152ff0-bba0-4c25-8ba1-e306bc0936fa}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb0f2b52-bf7d-4bc3-8a2a-e0712baa712e}, !- Handle
  0600|2200|LargeHotel|default|hoo Summer Design Day, !- Name
  {34feb67e-a27a-4e16-9117-6ac11db57a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {1d20f1b4-d26b-4940-b728-2310ecd1755b}, !- Handle
  Building Hours of Operation,            !- Name
  {cbe2590c-40f3-45a6-a7d1-9e35c99f44a7}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {34feb67e-a27a-4e16-9117-6ac11db57a8a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {daf8b20b-bca9-4be9-b87d-f6aa82f4c52f}, !- Handle
  0600|2200|LargeHotel|default|ext_lighting, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  {4677f505-99c0-4140-b6a9-81f2ab057c7e}, !- Default Day Schedule Name
  {970c5e0f-479f-4a23-b277-17aa107e6fc2}, !- Summer Design Day Schedule Name
  {67e4bb65-ba8f-4a54-9187-6b7db505e3cb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {4677f505-99c0-4140-b6a9-81f2ab057c7e}, !- Handle
  0600|2200|LargeHotel|default|ext_lighting |default, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {970c5e0f-479f-4a23-b277-17aa107e6fc2}, !- Handle
  0600|2200|LargeHotel|default|ext_lighting Summer Design Day, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67e4bb65-ba8f-4a54-9187-6b7db505e3cb}, !- Handle
  0600|2200|LargeHotel|default|ext_lighting Winter Design Day, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {58546135-3254-4cfc-81c7-ae6f7910dd7c}, !- Handle
  0600|2200|LargeHotel|Corridor|htg_setpoint, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  {2524f9f1-5a24-4eb6-8b48-d810f91e4bef}, !- Default Day Schedule Name
  {c5fa7ff7-fb5d-4689-afba-9efbd50252e1}, !- Summer Design Day Schedule Name
  {a60a33eb-b554-49ed-8f50-0759722eda54}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {2524f9f1-5a24-4eb6-8b48-d810f91e4bef}, !- Handle
  0600|2200|LargeHotel|Corridor|htg_setpoint |default, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c5fa7ff7-fb5d-4689-afba-9efbd50252e1}, !- Handle
  0600|2200|LargeHotel|Corridor|htg_setpoint Summer Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a60a33eb-b554-49ed-8f50-0759722eda54}, !- Handle
  0600|2200|LargeHotel|Corridor|htg_setpoint Winter Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {68ab7817-f475-4818-904e-a087f147359f}, !- Handle
  0600|2200|LargeHotel|default|elec_equip, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  {61069b09-72cb-45f8-9c57-e9f72f5bcb69}, !- Default Day Schedule Name
  {1a2fa4fb-3914-4dde-969b-ba6c45ff6016}, !- Summer Design Day Schedule Name
  {a7652c4b-5f02-4fc4-883e-81c53bfb9cba}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {61069b09-72cb-45f8-9c57-e9f72f5bcb69}, !- Handle
  0600|2200|LargeHotel|default|elec_equip |default, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {1a2fa4fb-3914-4dde-969b-ba6c45ff6016}, !- Handle
  0600|2200|LargeHotel|default|elec_equip Summer Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a7652c4b-5f02-4fc4-883e-81c53bfb9cba}, !- Handle
  0600|2200|LargeHotel|default|elec_equip Winter Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b7307ef1-1333-4d68-b775-abaf5049f4dd}, !- Handle
  0600|2200|LargeHotel|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1135ad51-5e05-456b-9c57-e4e1a11548fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1135ad51-5e05-456b-9c57-e4e1a11548fb}, !- Handle
  0600|2200|LargeHotel|default|elec_equip |1/1-12/31|Sat, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {481947d1-6bd9-41ba-bf5e-9fbdc1d21edf}, !- Handle
  0600|2200|LargeHotel|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3c37eed-5ab3-426d-ab0f-ccd7421ef017}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3c37eed-5ab3-426d-ab0f-ccd7421ef017}, !- Handle
  0600|2200|LargeHotel|default|elec_equip |1/1-12/31|Sun, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Ruleset,
  {ad785c27-9139-4fe9-b2f6-f1e3f61f134c}, !- Handle
  0600|2200|LargeHotel|Kitchen|gas_equip, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  {cb19bc8a-09e5-4fb0-9e3e-25a0fec8b8bc}, !- Default Day Schedule Name
  {fa982bc9-d784-412d-8f04-a3bbcb1753fd}, !- Summer Design Day Schedule Name
  {75867364-be6b-4ed0-9578-dd6fbae1c96f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb19bc8a-09e5-4fb0-9e3e-25a0fec8b8bc}, !- Handle
  0600|2200|LargeHotel|Kitchen|gas_equip |default, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {fa982bc9-d784-412d-8f04-a3bbcb1753fd}, !- Handle
  0600|2200|LargeHotel|Kitchen|gas_equip Summer Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {75867364-be6b-4ed0-9578-dd6fbae1c96f}, !- Handle
  0600|2200|LargeHotel|Kitchen|gas_equip Winter Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15cb72f1-0aaf-4f33-beae-d1bc2b66ecda}, !- Handle
  0600|2200|LargeHotel|Kitchen|elec_equip, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  {7b26b176-0d26-403b-8a21-8b8ffd806291}, !- Default Day Schedule Name
  {702dcf08-3c7f-42c3-bbfa-a1f6f2d7d41c}, !- Summer Design Day Schedule Name
  {0f0b1af6-a9ce-4df8-a68d-5e7d2b745607}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b26b176-0d26-403b-8a21-8b8ffd806291}, !- Handle
  0600|2200|LargeHotel|Kitchen|elec_equip |default, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {702dcf08-3c7f-42c3-bbfa-a1f6f2d7d41c}, !- Handle
  0600|2200|LargeHotel|Kitchen|elec_equip Summer Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {0f0b1af6-a9ce-4df8-a68d-5e7d2b745607}, !- Handle
  0600|2200|LargeHotel|Kitchen|elec_equip Winter Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {427957ca-933f-49b9-b16f-33ca111df3df}, !- Handle
  0600|2200|LargeHotel|GuestRoom|clg_setpoint, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  {3dc57ddb-2bec-47ca-baa5-88f75ca8a1dc}, !- Default Day Schedule Name
  {c835ac9d-0cdb-49c5-8c1a-14407dea03b6}, !- Summer Design Day Schedule Name
  {9917ac48-d13f-482c-81dd-33db678c09c8}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3dc57ddb-2bec-47ca-baa5-88f75ca8a1dc}, !- Handle
  0600|2200|LargeHotel|GuestRoom|clg_setpoint |default, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c835ac9d-0cdb-49c5-8c1a-14407dea03b6}, !- Handle
  0600|2200|LargeHotel|GuestRoom|clg_setpoint Summer Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9917ac48-d13f-482c-81dd-33db678c09c8}, !- Handle
  0600|2200|LargeHotel|GuestRoom|clg_setpoint Winter Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0769f4e-1ece-4d8a-859c-2c18e3418a1d}, !- Handle
  0600|2200|LargeHotel|Corridor|clg_setpoint, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  {e581d17d-212f-4d3e-ac8e-69725e730617}, !- Default Day Schedule Name
  {12a7799f-33c4-43d5-a775-96b7293b10b9}, !- Summer Design Day Schedule Name
  {ffdd0811-99a0-4f72-8834-bab916d1bfb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e581d17d-212f-4d3e-ac8e-69725e730617}, !- Handle
  0600|2200|LargeHotel|Corridor|clg_setpoint |default, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {12a7799f-33c4-43d5-a775-96b7293b10b9}, !- Handle
  0600|2200|LargeHotel|Corridor|clg_setpoint Summer Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ffdd0811-99a0-4f72-8834-bab916d1bfb3}, !- Handle
  0600|2200|LargeHotel|Corridor|clg_setpoint Winter Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {fda4e03b-e5ac-4d58-8f00-c0630a84f4aa}, !- Handle
  0600|2200|LargeHotel|default|elevator,  !- Name
  {74313d68-121a-4e8e-b613-6158c0bae48e}, !- Schedule Type Limits Name
  {0b601311-fa4a-42d4-8053-b633a5ce3575}, !- Default Day Schedule Name
  {836d4272-f531-4de4-a93b-8fc23b1aa038}, !- Summer Design Day Schedule Name
  {4033aa4d-c6f6-46df-9a6e-09cb0841bb06}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {74313d68-121a-4e8e-b613-6158c0bae48e}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {0b601311-fa4a-42d4-8053-b633a5ce3575}, !- Handle
  0600|2200|LargeHotel|default|elevator |default, !- Name
  {74313d68-121a-4e8e-b613-6158c0bae48e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {836d4272-f531-4de4-a93b-8fc23b1aa038}, !- Handle
  0600|2200|LargeHotel|default|elevator Summer Design Day, !- Name
  {74313d68-121a-4e8e-b613-6158c0bae48e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {4033aa4d-c6f6-46df-9a6e-09cb0841bb06}, !- Handle
  0600|2200|LargeHotel|default|elevator Winter Design Day, !- Name
  {74313d68-121a-4e8e-b613-6158c0bae48e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {741c237e-22a7-4396-af42-bb0b3d71d349}, !- Handle
  0600|2200|LargeHotel|default|clothing,  !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  {ef6a3b87-7268-443a-826c-68fea6bb2f22}, !- Default Day Schedule Name
  {25bbb7ff-4b3e-4d47-982c-893ee171761c}, !- Summer Design Day Schedule Name
  {027dc1b0-e00d-420d-86de-ecf742bcf6a1}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ef6a3b87-7268-443a-826c-68fea6bb2f22}, !- Handle
  0600|2200|LargeHotel|default|clothing |default, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25bbb7ff-4b3e-4d47-982c-893ee171761c}, !- Handle
  0600|2200|LargeHotel|default|clothing Summer Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {027dc1b0-e00d-420d-86de-ecf742bcf6a1}, !- Handle
  0600|2200|LargeHotel|default|clothing Winter Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02dd31d7-166f-4552-8139-b3c3c71b01eb}, !- Handle
  0600|2200|LargeHotel|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {741c237e-22a7-4396-af42-bb0b3d71d349}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be2efb4c-0044-4320-aab4-85a3007e39d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be2efb4c-0044-4320-aab4-85a3007e39d5}, !- Handle
  0600|2200|LargeHotel|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9da74a70-c680-4786-b32f-c76eae2c34c2}, !- Handle
  0600|2200|LargeHotel|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {741c237e-22a7-4396-af42-bb0b3d71d349}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d26e0eaf-f35a-4e30-b51c-ae6403fed5ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d26e0eaf-f35a-4e30-b51c-ae6403fed5ba}, !- Handle
  0600|2200|LargeHotel|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f379b3e6-e5c1-4a1e-af1d-f270ce6b682c}, !- Handle
  0600|2200|LargeHotel|default|thermal_ctrl, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  {21a2a3bf-273c-4f44-9c2f-8deefd38ee9f}, !- Default Day Schedule Name
  {2c6d0dff-95bb-47cf-925b-b9e1d34584c7}, !- Summer Design Day Schedule Name
  {3a448f3e-2968-4a8d-8004-4816ac21cbf7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21a2a3bf-273c-4f44-9c2f-8deefd38ee9f}, !- Handle
  0600|2200|LargeHotel|default|thermal_ctrl |default, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c6d0dff-95bb-47cf-925b-b9e1d34584c7}, !- Handle
  0600|2200|LargeHotel|default|thermal_ctrl Summer Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a448f3e-2968-4a8d-8004-4816ac21cbf7}, !- Handle
  0600|2200|LargeHotel|default|thermal_ctrl Winter Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {16f99a78-9029-435e-a447-1f1dad59bbb1}, !- Handle
  0600|2200|LargeHotel|default|occ,       !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  {5cc57ce4-dade-422d-a1bd-4ebd04bbd3a9}, !- Default Day Schedule Name
  {33f06257-4ef2-4c8a-92e7-1282d18d8ca9}, !- Summer Design Day Schedule Name
  {9e54aa57-34e8-4d18-8123-e737d774aeed}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {5cc57ce4-dade-422d-a1bd-4ebd04bbd3a9}, !- Handle
  0600|2200|LargeHotel|default|occ |default, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {33f06257-4ef2-4c8a-92e7-1282d18d8ca9}, !- Handle
  0600|2200|LargeHotel|default|occ Summer Design Day, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e54aa57-34e8-4d18-8123-e737d774aeed}, !- Handle
  0600|2200|LargeHotel|default|occ Winter Design Day, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2a73579-ab82-4b54-adc2-1c44d0b635c0}, !- Handle
  0600|2200|LargeHotel|default|occ |1/1-12/31|Sat Rule, !- Name
  {16f99a78-9029-435e-a447-1f1dad59bbb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {528c9e5b-1130-4e63-97e2-727c84c76c6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {528c9e5b-1130-4e63-97e2-727c84c76c6b}, !- Handle
  0600|2200|LargeHotel|default|occ |1/1-12/31|Sat, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {a5c7047b-ab96-4ddb-a968-118b9392a199}, !- Handle
  0600|2200|LargeHotel|default|occ |1/1-12/31|Sun Rule, !- Name
  {16f99a78-9029-435e-a447-1f1dad59bbb1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {771098d7-063a-4cc6-b013-e9b0c068b46d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {771098d7-063a-4cc6-b013-e9b0c068b46d}, !- Handle
  0600|2200|LargeHotel|default|occ |1/1-12/31|Sun, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Handle
  0600|2200|LargeHotel|default|activity,  !- Name
  {832836da-bc2f-4b8c-a852-bf686f004e01}, !- Schedule Type Limits Name
  {61b53560-24aa-4ac2-a5a7-89a35738b03f}, !- Default Day Schedule Name
  {66d44250-0fae-419a-81ee-56d27a17861a}, !- Summer Design Day Schedule Name
  {690296d0-4ca0-41e1-ac11-220d9e49aa25}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {832836da-bc2f-4b8c-a852-bf686f004e01}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {61b53560-24aa-4ac2-a5a7-89a35738b03f}, !- Handle
  0600|2200|LargeHotel|default|activity |default, !- Name
  {832836da-bc2f-4b8c-a852-bf686f004e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66d44250-0fae-419a-81ee-56d27a17861a}, !- Handle
  0600|2200|LargeHotel|default|activity Summer Design Day, !- Name
  {832836da-bc2f-4b8c-a852-bf686f004e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {690296d0-4ca0-41e1-ac11-220d9e49aa25}, !- Handle
  0600|2200|LargeHotel|default|activity Winter Design Day, !- Name
  {832836da-bc2f-4b8c-a852-bf686f004e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {47c97035-64a7-4e4c-913a-6c0561b03e40}, !- Handle
  0600|2200|LargeHotel|default|air_velocity, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  {6960edbe-b567-4692-986f-f1d7e09d2b8e}, !- Default Day Schedule Name
  {19225598-5fb7-4960-bb1b-7a636af20a7d}, !- Summer Design Day Schedule Name
  {1e5771cc-bf41-4e39-864c-1463e49fce29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6960edbe-b567-4692-986f-f1d7e09d2b8e}, !- Handle
  0600|2200|LargeHotel|default|air_velocity |default, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {19225598-5fb7-4960-bb1b-7a636af20a7d}, !- Handle
  0600|2200|LargeHotel|default|air_velocity Summer Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {1e5771cc-bf41-4e39-864c-1463e49fce29}, !- Handle
  0600|2200|LargeHotel|default|air_velocity Winter Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {d13fa313-56ef-4a63-bd94-96d6b840d120}, !- Handle
  0600|2200|LargeHotel|GuestRoom|occ,     !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  {4195cc36-cec6-4b3f-ad1d-f9e6b2c727a2}, !- Default Day Schedule Name
  {bda905cc-e375-4281-ac47-146e022ab989}, !- Summer Design Day Schedule Name
  {0cb474c5-ddb1-40f6-b616-0e0cf62f8ada}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4195cc36-cec6-4b3f-ad1d-f9e6b2c727a2}, !- Handle
  0600|2200|LargeHotel|GuestRoom|occ |default, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bda905cc-e375-4281-ac47-146e022ab989}, !- Handle
  0600|2200|LargeHotel|GuestRoom|occ Summer Design Day, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0cb474c5-ddb1-40f6-b616-0e0cf62f8ada}, !- Handle
  0600|2200|LargeHotel|GuestRoom|occ Winter Design Day, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {967acfbf-7120-47ac-bc37-9e52e6562040}, !- Handle
  0600|2200|LargeHotel|GuestRoom|occ |1/1-12/31|Sat/Sun Rule, !- Name
  {d13fa313-56ef-4a63-bd94-96d6b840d120}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {430c7bf7-1223-4d78-8523-2cce72a4563a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {430c7bf7-1223-4d78-8523-2cce72a4563a}, !- Handle
  0600|2200|LargeHotel|GuestRoom|occ |1/1-12/31|Sat/Sun, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {8dbf6b38-d153-4508-8895-a1141ef733da}, !- Handle
  0600|2200|LargeHotel|default|work_eff,  !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  {9e30a518-ca38-4de3-90e2-9976d35afe9b}, !- Default Day Schedule Name
  {f90860f7-9446-44cd-8e0d-0a5bff8ae29d}, !- Summer Design Day Schedule Name
  {dcc9a275-93c1-4e35-865c-ccb080417f18}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {9e30a518-ca38-4de3-90e2-9976d35afe9b}, !- Handle
  0600|2200|LargeHotel|default|work_eff |default, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f90860f7-9446-44cd-8e0d-0a5bff8ae29d}, !- Handle
  0600|2200|LargeHotel|default|work_eff Summer Design Day, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcc9a275-93c1-4e35-865c-ccb080417f18}, !- Handle
  0600|2200|LargeHotel|default|work_eff Winter Design Day, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d0cd9f4-3113-4e3f-a1cb-b511bcb0fcb2}, !- Handle
  0600|2200|LargeHotel|GuestRoom|swh,     !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  {c9a4a54d-4602-4074-8706-3525868fe4c5}, !- Default Day Schedule Name
  {6addd73a-ee4f-413b-8292-d627fc45781a}, !- Summer Design Day Schedule Name
  {11ab8785-15b0-46ba-90b4-932f31f3590e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c9a4a54d-4602-4074-8706-3525868fe4c5}, !- Handle
  0600|2200|LargeHotel|GuestRoom|swh |default, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Schedule:Day,
  {6addd73a-ee4f-413b-8292-d627fc45781a}, !- Handle
  0600|2200|LargeHotel|GuestRoom|swh Summer Design Day, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Schedule:Day,
  {11ab8785-15b0-46ba-90b4-932f31f3590e}, !- Handle
  0600|2200|LargeHotel|GuestRoom|swh Winter Design Day, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {e711547f-8bbe-4669-a569-c12d95973fc5}, !- Handle
  0600|2200|LargeHotel|GuestRoom|swh |1/1-12/31|Sat/Sun Rule, !- Name
  {3d0cd9f4-3113-4e3f-a1cb-b511bcb0fcb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03e7eaa0-d5e2-4963-8300-58b543cc7872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03e7eaa0-d5e2-4963-8300-58b543cc7872}, !- Handle
  0600|2200|LargeHotel|GuestRoom|swh |1/1-12/31|Sat/Sun, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {3e712956-71dc-4d5b-8a38-6d1625253673}, !- Handle
  0600|2200|LargeHotel|default|htg_setpoint, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  {029608f7-3275-4d61-8c64-44cc93147eea}, !- Default Day Schedule Name
  {34401f06-d86f-4559-9ecc-260dc52ab283}, !- Summer Design Day Schedule Name
  {797c2712-1ae0-4b59-b53c-0fb883e249ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {029608f7-3275-4d61-8c64-44cc93147eea}, !- Handle
  0600|2200|LargeHotel|default|htg_setpoint |default, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {34401f06-d86f-4559-9ecc-260dc52ab283}, !- Handle
  0600|2200|LargeHotel|default|htg_setpoint Summer Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {797c2712-1ae0-4b59-b53c-0fb883e249ed}, !- Handle
  0600|2200|LargeHotel|default|htg_setpoint Winter Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {50ecbc27-2caa-4604-a4ce-1ded1afb8c84}, !- Handle
  0600|2200|LargeHotel|default|hvac,      !- Name
  {c6b5b960-90aa-4123-b97f-f0789b193015}, !- Schedule Type Limits Name
  {96e3fab3-247c-4264-96b6-77b7217336b7}, !- Default Day Schedule Name
  {a9651161-0fad-40e1-8bb3-27aae4329f0b}, !- Summer Design Day Schedule Name
  {212db6f6-d889-4f1b-9926-524f5f0875af}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c6b5b960-90aa-4123-b97f-f0789b193015}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {96e3fab3-247c-4264-96b6-77b7217336b7}, !- Handle
  0600|2200|LargeHotel|default|hvac |default, !- Name
  {c6b5b960-90aa-4123-b97f-f0789b193015}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9651161-0fad-40e1-8bb3-27aae4329f0b}, !- Handle
  0600|2200|LargeHotel|default|hvac Summer Design Day, !- Name
  {c6b5b960-90aa-4123-b97f-f0789b193015}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {212db6f6-d889-4f1b-9926-524f5f0875af}, !- Handle
  0600|2200|LargeHotel|default|hvac Winter Design Day, !- Name
  {c6b5b960-90aa-4123-b97f-f0789b193015}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b5d7a86-0ef7-4fef-83c9-d06523d57b1a}, !- Handle
  0600|2200|LargeHotel|default|lighting,  !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  {7a06d60f-244d-4498-9d2b-8f6fc7e116f5}, !- Default Day Schedule Name
  {1cd31421-66d7-4232-8019-cf8e05012d11}, !- Summer Design Day Schedule Name
  {1c359e33-4547-4a3a-bcde-7775572496dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a06d60f-244d-4498-9d2b-8f6fc7e116f5}, !- Handle
  0600|2200|LargeHotel|default|lighting |default, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {1cd31421-66d7-4232-8019-cf8e05012d11}, !- Handle
  0600|2200|LargeHotel|default|lighting Summer Design Day, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  1;                                      !- Value Until Time 7

OS:Schedule:Day,
  {1c359e33-4547-4a3a-bcde-7775572496dd}, !- Handle
  0600|2200|LargeHotel|default|lighting Winter Design Day, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b88a15ef-3d94-4906-a745-3304bccad542}, !- Handle
  0600|2200|LargeHotel|default|lighting |1/1-12/31|Sat Rule, !- Name
  {9b5d7a86-0ef7-4fef-83c9-d06523d57b1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db390037-2f53-4199-9af5-3200abbe6e03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db390037-2f53-4199-9af5-3200abbe6e03}, !- Handle
  0600|2200|LargeHotel|default|lighting |1/1-12/31|Sat, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {a0079b77-1c76-41e5-a40a-1ef557ef23fc}, !- Handle
  0600|2200|LargeHotel|default|lighting |1/1-12/31|Sun Rule, !- Name
  {9b5d7a86-0ef7-4fef-83c9-d06523d57b1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46798906-37b7-4a6f-9536-76eb76833605}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46798906-37b7-4a6f-9536-76eb76833605}, !- Handle
  0600|2200|LargeHotel|default|lighting |1/1-12/31|Sun, !- Name
  {6757872c-410e-4eaf-80ed-6997d7b891cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Ruleset,
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Handle
  0600|2200|LargeHotel|default|infiltration, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  {c24d424d-abf3-468c-a0a2-8d24d48ad483}, !- Default Day Schedule Name
  {5b8bf12b-915a-4278-9bf4-2c44ac7f4158}, !- Summer Design Day Schedule Name
  {2a681c1e-f13c-46ef-963d-84885387e632}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c24d424d-abf3-468c-a0a2-8d24d48ad483}, !- Handle
  0600|2200|LargeHotel|default|infiltration |default, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5b8bf12b-915a-4278-9bf4-2c44ac7f4158}, !- Handle
  0600|2200|LargeHotel|default|infiltration Summer Design Day, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2a681c1e-f13c-46ef-963d-84885387e632}, !- Handle
  0600|2200|LargeHotel|default|infiltration Winter Design Day, !- Name
  {a40958a7-8ecc-49e6-ab94-258e2d91b849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6ceff11-10ee-4055-bb86-878d36dfc763}, !- Handle
  0600|2200|LargeHotel|Kitchen|htg_setpoint, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  {e17f447b-a304-4d16-a0f5-1ef93293e888}, !- Default Day Schedule Name
  {188e8e88-c732-44c2-8972-6e02eee8c74c}, !- Summer Design Day Schedule Name
  {b0759756-8aea-428a-bb9a-ac1e7248561c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e17f447b-a304-4d16-a0f5-1ef93293e888}, !- Handle
  0600|2200|LargeHotel|Kitchen|htg_setpoint |default, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {188e8e88-c732-44c2-8972-6e02eee8c74c}, !- Handle
  0600|2200|LargeHotel|Kitchen|htg_setpoint Summer Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {b0759756-8aea-428a-bb9a-ac1e7248561c}, !- Handle
  0600|2200|LargeHotel|Kitchen|htg_setpoint Winter Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ee1156c-15f0-4a71-a0ce-738e6344e32f}, !- Handle
  0600|2200|LargeHotel|GuestRoom|htg_setpoint, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  {20e0396a-b4e2-4e9c-9328-a1d9d44948db}, !- Default Day Schedule Name
  {e7e6747b-5eb6-49bb-a793-6472407b8392}, !- Summer Design Day Schedule Name
  {5b627736-583c-4e82-93e0-911e7bd51b59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20e0396a-b4e2-4e9c-9328-a1d9d44948db}, !- Handle
  0600|2200|LargeHotel|GuestRoom|htg_setpoint |default, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {e7e6747b-5eb6-49bb-a793-6472407b8392}, !- Handle
  0600|2200|LargeHotel|GuestRoom|htg_setpoint Summer Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {5b627736-583c-4e82-93e0-911e7bd51b59}, !- Handle
  0600|2200|LargeHotel|GuestRoom|htg_setpoint Winter Design Day, !- Name
  {f89435a9-c36b-4db6-96a5-91a24422c1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a2ec53a-b173-46f1-b77f-455d20872ab8}, !- Handle
  0600|2200|LargeHotel|GuestRoom|elec_equip, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  {6cbef9a3-b44d-484e-aec0-b09d4b2f44f0}, !- Default Day Schedule Name
  {afe6b572-412d-483f-8f9a-650262562ff3}, !- Summer Design Day Schedule Name
  {12c9c12d-f080-461e-8733-298dd198492f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cbef9a3-b44d-484e-aec0-b09d4b2f44f0}, !- Handle
  0600|2200|LargeHotel|GuestRoom|elec_equip |default, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {afe6b572-412d-483f-8f9a-650262562ff3}, !- Handle
  0600|2200|LargeHotel|GuestRoom|elec_equip Summer Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {12c9c12d-f080-461e-8733-298dd198492f}, !- Handle
  0600|2200|LargeHotel|GuestRoom|elec_equip Winter Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d2419788-7ad2-4038-a2f8-4d1c1a2d7371}, !- Handle
  0600|2200|LargeHotel|GuestRoom|elec_equip |1/1-12/31|Sat/Sun Rule, !- Name
  {3a2ec53a-b173-46f1-b77f-455d20872ab8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff0e8661-9347-438e-813b-3334bf9e6f2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff0e8661-9347-438e-813b-3334bf9e6f2c}, !- Handle
  0600|2200|LargeHotel|GuestRoom|elec_equip |1/1-12/31|Sat/Sun, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66,                                   !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {7a4e5b9f-8caf-4020-ac4c-66ac6b7a581a}, !- Handle
  0600|2200|LargeHotel|Laundry|elec_equip, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  {c01ab3da-7007-41d6-86e5-4e268200c9cf}, !- Default Day Schedule Name
  {aec30877-7a52-436a-8943-bcf335a3ef3e}, !- Summer Design Day Schedule Name
  {2d8c8676-5cc1-47cb-86ff-b7da3ab35d20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c01ab3da-7007-41d6-86e5-4e268200c9cf}, !- Handle
  0600|2200|LargeHotel|Laundry|elec_equip |default, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aec30877-7a52-436a-8943-bcf335a3ef3e}, !- Handle
  0600|2200|LargeHotel|Laundry|elec_equip Summer Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d8c8676-5cc1-47cb-86ff-b7da3ab35d20}, !- Handle
  0600|2200|LargeHotel|Laundry|elec_equip Winter Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {82e6f2d2-53f4-4040-92a1-b375c97da5cf}, !- Handle
  0600|2200|LargeHotel|default|clg_setpoint, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  {27242480-de21-408e-b8c6-de225790757d}, !- Default Day Schedule Name
  {3697d34a-95b4-4d78-8230-a6ed5631d37a}, !- Summer Design Day Schedule Name
  {21e90ae8-6441-49fa-9377-769452755f54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27242480-de21-408e-b8c6-de225790757d}, !- Handle
  0600|2200|LargeHotel|default|clg_setpoint |default, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {3697d34a-95b4-4d78-8230-a6ed5631d37a}, !- Handle
  0600|2200|LargeHotel|default|clg_setpoint Summer Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {21e90ae8-6441-49fa-9377-769452755f54}, !- Handle
  0600|2200|LargeHotel|default|clg_setpoint Winter Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {a0b611d4-40d0-45f7-89a7-c880bc44cf4e}, !- Handle
  0600|2200|LargeHotel|Laundry|swh,       !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  {876b7170-d074-4228-9630-d223aea46a55}, !- Default Day Schedule Name
  {d5d51617-9bd1-4fd5-b697-72597b338b10}, !- Summer Design Day Schedule Name
  {660f61c8-7ce7-41fb-bf23-6c27a0d81da5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {876b7170-d074-4228-9630-d223aea46a55}, !- Handle
  0600|2200|LargeHotel|Laundry|swh |default, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5d51617-9bd1-4fd5-b697-72597b338b10}, !- Handle
  0600|2200|LargeHotel|Laundry|swh Summer Design Day, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {660f61c8-7ce7-41fb-bf23-6c27a0d81da5}, !- Handle
  0600|2200|LargeHotel|Laundry|swh Winter Design Day, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {611057ea-7ac0-4ee9-bea8-a347cc530cf9}, !- Handle
  0600|2200|LargeHotel|default|rh,        !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  {14753803-f503-4ac6-93a5-59d1952ba6be}, !- Default Day Schedule Name
  {f6ed24c6-7268-4925-8280-6c84d28d7b88}, !- Summer Design Day Schedule Name
  {b12119b6-e150-4260-a10d-9208c5b53023}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14753803-f503-4ac6-93a5-59d1952ba6be}, !- Handle
  0600|2200|LargeHotel|default|rh |default, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f6ed24c6-7268-4925-8280-6c84d28d7b88}, !- Handle
  0600|2200|LargeHotel|default|rh Summer Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b12119b6-e150-4260-a10d-9208c5b53023}, !- Handle
  0600|2200|LargeHotel|default|rh Winter Design Day, !- Name
  {7b642afb-82a5-46cf-ba6f-e219b4b2b351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {89e0d56e-113f-4d2c-8019-eaf98e36bf0c}, !- Handle
  0600|2200|LargeHotel|default|swh_target_temp, !- Name
  {e9a3caf8-2a8c-4237-92c4-478d5966160d}, !- Schedule Type Limits Name
  {b7162cae-479a-4c9e-85f9-393c53d09370}, !- Default Day Schedule Name
  {da7e34dd-7b5b-4497-b030-79a104ebdf01}, !- Summer Design Day Schedule Name
  {dcc846de-96b1-49c6-b9f8-f9fae64c55f2}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e9a3caf8-2a8c-4237-92c4-478d5966160d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b7162cae-479a-4c9e-85f9-393c53d09370}, !- Handle
  0600|2200|LargeHotel|default|swh_target_temp |default, !- Name
  {e9a3caf8-2a8c-4237-92c4-478d5966160d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {da7e34dd-7b5b-4497-b030-79a104ebdf01}, !- Handle
  0600|2200|LargeHotel|default|swh_target_temp Summer Design Day, !- Name
  {e9a3caf8-2a8c-4237-92c4-478d5966160d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {dcc846de-96b1-49c6-b9f8-f9fae64c55f2}, !- Handle
  0600|2200|LargeHotel|default|swh_target_temp Winter Design Day, !- Name
  {e9a3caf8-2a8c-4237-92c4-478d5966160d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5075c7b-1d2a-474d-948c-a5afab535dab}, !- Handle
  0600|2200|LargeHotel|Lobby|occ,         !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  {2e21853f-29dc-4ad3-a330-4e63b1060923}, !- Default Day Schedule Name
  {9104211d-cf00-4b6c-b2a9-e1527b5b5a5c}, !- Summer Design Day Schedule Name
  {a308d4fc-4f4b-4466-96a6-0e0403760c35}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e21853f-29dc-4ad3-a330-4e63b1060923}, !- Handle
  0600|2200|LargeHotel|Lobby|occ |default, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {9104211d-cf00-4b6c-b2a9-e1527b5b5a5c}, !- Handle
  0600|2200|LargeHotel|Lobby|occ Summer Design Day, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {a308d4fc-4f4b-4466-96a6-0e0403760c35}, !- Handle
  0600|2200|LargeHotel|Lobby|occ Winter Design Day, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1c1d3fc-e031-444e-9a95-c33e183079be}, !- Handle
  0600|2200|LargeHotel|Lobby|occ |1/1-12/31|Sat/Sun Rule, !- Name
  {d5075c7b-1d2a-474d-948c-a5afab535dab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd0fbe2f-2ab3-4b60-956c-92615d933a24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd0fbe2f-2ab3-4b60-956c-92615d933a24}, !- Handle
  0600|2200|LargeHotel|Lobby|occ |1/1-12/31|Sat/Sun, !- Name
  {4cdd8db7-52f0-4d9c-b982-46c6ab397e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {6eb4c001-116a-4426-b86a-f3e85ffe7e54}, !- Handle
  0600|2200|LargeHotel|Kitchen|clg_setpoint, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  {26f000a5-97f9-45af-a2b8-9ce169ac24f5}, !- Default Day Schedule Name
  {f738f967-6a31-4d7f-915d-dae854d07eb0}, !- Summer Design Day Schedule Name
  {a7982449-18d9-4324-b982-4c429c505243}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26f000a5-97f9-45af-a2b8-9ce169ac24f5}, !- Handle
  0600|2200|LargeHotel|Kitchen|clg_setpoint |default, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {f738f967-6a31-4d7f-915d-dae854d07eb0}, !- Handle
  0600|2200|LargeHotel|Kitchen|clg_setpoint Summer Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a7982449-18d9-4324-b982-4c429c505243}, !- Handle
  0600|2200|LargeHotel|Kitchen|clg_setpoint Winter Design Day, !- Name
  {f903b184-a097-4280-9fc5-cea4300dce54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {dd7b654c-4cf1-4e35-ba42-fc37d9a0cca5}, !- Handle
  0600|2200|LargeHotel|Laundry|gas_equip, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  {16d29444-462f-4a97-824e-077e6a8e5b08}, !- Default Day Schedule Name
  {18d82f09-bfad-4ee9-b842-68137ada92fa}, !- Summer Design Day Schedule Name
  {b7f7e0e9-f092-4096-bb67-332d18d9126c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16d29444-462f-4a97-824e-077e6a8e5b08}, !- Handle
  0600|2200|LargeHotel|Laundry|gas_equip |default, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18d82f09-bfad-4ee9-b842-68137ada92fa}, !- Handle
  0600|2200|LargeHotel|Laundry|gas_equip Summer Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7f7e0e9-f092-4096-bb67-332d18d9126c}, !- Handle
  0600|2200|LargeHotel|Laundry|gas_equip Winter Design Day, !- Name
  {9713530a-bd8d-47ee-989e-431e92a53de6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {630857c2-321b-40bc-9a82-a044b775e1bb}, !- Handle
  0600|2200|LargeHotel|default|swh,       !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  {b1777970-bc62-46c3-93a4-0ed68a52cb59}, !- Default Day Schedule Name
  {18292d87-07c6-4db5-96fe-87a23f044721}, !- Summer Design Day Schedule Name
  {6e53c510-f25b-4103-95fc-cfefcb0cd5a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1777970-bc62-46c3-93a4-0ed68a52cb59}, !- Handle
  0600|2200|LargeHotel|default|swh |default, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {18292d87-07c6-4db5-96fe-87a23f044721}, !- Handle
  0600|2200|LargeHotel|default|swh Summer Design Day, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {6e53c510-f25b-4103-95fc-cfefcb0cd5a9}, !- Handle
  0600|2200|LargeHotel|default|swh Winter Design Day, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {89d5a746-af71-4f27-82ad-b67168163482}, !- Handle
  0600|2200|LargeHotel|default|swh |1/1-12/31|Sat Rule, !- Name
  {630857c2-321b-40bc-9a82-a044b775e1bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f072db47-22bb-4f6c-8817-875a5c70e144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f072db47-22bb-4f6c-8817-875a5c70e144}, !- Handle
  0600|2200|LargeHotel|default|swh |1/1-12/31|Sat, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {ff9eb7af-1276-4a2d-857d-083e819a2d40}, !- Handle
  0600|2200|LargeHotel|default|swh |1/1-12/31|Sun Rule, !- Name
  {630857c2-321b-40bc-9a82-a044b775e1bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bec6dfd-6ec7-4eb5-a29d-0e9572c6d30f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bec6dfd-6ec7-4eb5-a29d-0e9572c6d30f}, !- Handle
  0600|2200|LargeHotel|default|swh |1/1-12/31|Sun, !- Name
  {1b0bf70e-0f6f-4a1b-92a8-953eda8b9dda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:DefaultScheduleSet,
  {510df18e-f046-4f54-9a4c-33c3e5b3a756}, !- Handle
  LargeHotel|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16f99a78-9029-435e-a447-1f1dad59bbb1}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- People Activity Level Schedule Name
  {9b5d7a86-0ef7-4fef-83c9-d06523d57b1a}, !- Lighting Schedule Name
  {15cb72f1-0aaf-4f33-beae-d1bc2b66ecda}, !- Electric Equipment Schedule Name
  {ad785c27-9139-4fe9-b2f6-f1e3f61f134c}, !- Gas Equipment Schedule Name
  {630857c2-321b-40bc-9a82-a044b775e1bb}, !- Hot Water Equipment Schedule Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {deb42657-cef0-4bde-af09-246883a40fec}, !- Handle
  LargeHotel|Laundry|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16f99a78-9029-435e-a447-1f1dad59bbb1}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- People Activity Level Schedule Name
  {9b5d7a86-0ef7-4fef-83c9-d06523d57b1a}, !- Lighting Schedule Name
  {7a4e5b9f-8caf-4020-ac4c-66ac6b7a581a}, !- Electric Equipment Schedule Name
  {dd7b654c-4cf1-4e35-ba42-fc37d9a0cca5}, !- Gas Equipment Schedule Name
  {a0b611d4-40d0-45f7-89a7-c880bc44cf4e}, !- Hot Water Equipment Schedule Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5809a7f9-fb42-4237-8836-82bdcbc356a2}, !- Handle
  Storage|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b226283a-fa2d-4cee-9f12-8ebb59d81680}, !- Handle
  Storage|PeopleInst,                     !- Name
  {5809a7f9-fb42-4237-8836-82bdcbc356a2}, !- People Definition Name
  {0169c46b-2374-44d4-a0f3-a6d8cd7177e6}, !- Space or SpaceType Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.357142857142857;                      !- Multiplier

OS:People:Definition,
  {1da9041e-0872-4b10-ac4c-673fbca05588}, !- Handle
  Kitchen|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8927903d-9341-489a-b2ce-7e06ec61430a}, !- Handle
  Kitchen|PeopleInst,                     !- Name
  {1da9041e-0872-4b10-ac4c-673fbca05588}, !- People Definition Name
  {0cb9b247-f725-48d1-aa3a-8961942d01a8}; !- Space or SpaceType Name

OS:People:Definition,
  {19bc808f-5414-4fab-9c6c-b8d90efd4954}, !- Handle
  Corridor|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {561becf5-d287-42e8-83f6-3eac8e94fc74}, !- Handle
  Corridor|PeopleInst,                    !- Name
  {19bc808f-5414-4fab-9c6c-b8d90efd4954}, !- People Definition Name
  {309b82ec-d22b-4c76-84b0-a12537d7e656}, !- Space or SpaceType Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.304789550072569;                      !- Multiplier

OS:People:Definition,
  {0cc321c9-e149-48b1-869f-4c8c828c4f69}, !- Handle
  GuestRoom|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71adcbcc-55ca-4521-aa74-577bba1e71bf}, !- Handle
  GuestRoom|PeopleInst,                   !- Name
  {0cc321c9-e149-48b1-869f-4c8c828c4f69}, !- People Definition Name
  {309b82ec-d22b-4c76-84b0-a12537d7e656}, !- Space or SpaceType Name
  {3a2ec53a-b173-46f1-b77f-455d20872ab8}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.695210449927431;                      !- Multiplier

OS:People:Definition,
  {bbaf7e68-c7a5-459a-ba59-fd9b9005c633}, !- Handle
  Laundry|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dffda744-2533-4955-a00d-f03cee694d6a}, !- Handle
  Laundry|PeopleInst,                     !- Name
  {bbaf7e68-c7a5-459a-ba59-fd9b9005c633}, !- People Definition Name
  {71644d59-16cb-4fae-936c-da23ac9e733b}; !- Space or SpaceType Name

OS:People:Definition,
  {629a3cd4-e7d3-4c8a-87b9-1fef930db141}, !- Handle
  Lobby|PeopleDef,                        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0f7a658d-9d63-4d44-a526-5cf6d5b63526}, !- Handle
  Lobby|PeopleInst,                       !- Name
  {629a3cd4-e7d3-4c8a-87b9-1fef930db141}, !- People Definition Name
  {ea05d25a-60fd-4e5e-a61b-9315b4c5cc5e}, !- Space or SpaceType Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.809248554913295;                      !- Multiplier

OS:People:Definition,
  {690ecf17-d694-4af8-b405-85bafb4fc6c2}, !- Handle
  Retail|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {adce0837-eb32-4203-8425-4da95a7e2ca1}, !- Handle
  Retail|PeopleInst,                      !- Name
  {690ecf17-d694-4af8-b405-85bafb4fc6c2}, !- People Definition Name
  {ea05d25a-60fd-4e5e-a61b-9315b4c5cc5e}, !- Space or SpaceType Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.190751445086705;                      !- Multiplier

OS:People:Definition,
  {59e50e15-978e-4da8-8610-0d6f85a1d8f7}, !- Handle
  Banquet|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b542c695-a6c8-4a1f-aeda-590015f5a713}, !- Handle
  Banquet|PeopleInst,                     !- Name
  {59e50e15-978e-4da8-8610-0d6f85a1d8f7}, !- People Definition Name
  {fdcc9c4a-64a9-4363-a282-101706ae867b}, !- Space or SpaceType Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.78021978021978;                       !- Multiplier

OS:People:Definition,
  {4d800dd2-0e8b-4a01-9ac9-abae35e3ad94}, !- Handle
  Cafe|PeopleDef,                         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {65b76b0e-f1a5-45f9-903a-030e36da34be}, !- Handle
  Cafe|PeopleInst,                        !- Name
  {4d800dd2-0e8b-4a01-9ac9-abae35e3ad94}, !- People Definition Name
  {fdcc9c4a-64a9-4363-a282-101706ae867b}, !- Space or SpaceType Name
  {68ab7817-f475-4818-904e-a087f147359f}, !- Number of People Schedule Name
  {66d95f41-43c2-4cde-b1e7-95a06aa19ed9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.21978021978022;                       !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {3d259653-b184-4e23-a5bd-fa707ddd7440}, !- Handle
  LargeHotel|BlendMisc|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000435428571428571,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {224eb826-0424-445c-bad1-a99e6945baff}, !- Handle
  LargeHotel|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6347849b-3561-4b3f-975f-fa2b91d0cc0a}, !- Handle
  LargeHotel|BlendGst|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00630493497207306,                    !- Outdoor Air Flow per Person {m3/s-person}
  7.74165457184325e-005,                  !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {90624838-3f1a-4e64-b953-d8ea84a51f40}, !- Handle
  LargeHotel|Laundry|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1a42f38d-3d32-40ad-84ee-bfddd8cbdcfa}, !- Handle
  LargeHotel|BlendLob|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00633284109086262,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000290705202312139,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {93490021-ef61-4c77-b34b-6007f5dcc96a}, !- Handle
  LargeHotel|BlendFds|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2d9549d0-8555-4f94-ac07-8d98974ddfcf}, !- Handle
  Mechanical|Infiltration,                !- Name
  {0169c46b-2374-44d4-a0f3-a6d8cd7177e6}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000728907428571429,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e88aa76e-1f86-4d85-9c2a-5c4eea9ad53a}, !- Handle
  Storage|Infiltration,                   !- Name
  {0169c46b-2374-44d4-a0f3-a6d8cd7177e6}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000404948571428572,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84750c39-b6d7-4a2a-838a-35b287f907e4}, !- Handle
  Kitchen|Infiltration,                   !- Name
  {0cb9b247-f725-48d1-aa3a-8961942d01a8}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ea098bc-3f1c-422e-af80-3963de39c118}, !- Handle
  Corridor|Infiltration,                  !- Name
  {309b82ec-d22b-4c76-84b0-a12537d7e656}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000345587460087083,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a1d9b63-ec59-4eb6-9cd6-00c7c0c342e0}, !- Handle
  GuestRoom|Infiltration,                 !- Name
  {309b82ec-d22b-4c76-84b0-a12537d7e656}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000788268539912917,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72b32d14-cb2a-4853-8105-904acd7671c2}, !- Handle
  Laundry|Infiltration,                   !- Name
  {71644d59-16cb-4fae-936c-da23ac9e733b}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01dc16cb-028a-4832-9e7e-83f9ada8d585}, !- Handle
  Lobby|Infiltration,                     !- Name
  {ea05d25a-60fd-4e5e-a61b-9315b4c5cc5e}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000917571329479769,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5cbee96-0fa1-4c1b-923e-02821847c434}, !- Handle
  Retail|Infiltration,                    !- Name
  {ea05d25a-60fd-4e5e-a61b-9315b4c5cc5e}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216284670520231,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53e94c65-c5f4-43ba-af2c-24bbb930c911}, !- Handle
  Banquet|Infiltration,                   !- Name
  {fdcc9c4a-64a9-4363-a282-101706ae867b}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000884656879120879,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54974387-cf72-451a-b5a2-7f5724429185}, !- Handle
  Cafe|Infiltration,                      !- Name
  {fdcc9c4a-64a9-4363-a282-101706ae867b}, !- Space or SpaceType Name
  {4bf39c65-0145-427b-a03a-9ee0d5e29166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000249199120879121,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {6f1d4217-d5b0-41cf-873b-f9af097851d5}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|LargeHotel, !- Name
  {3c85d6ab-d948-433b-bff6-35f125f6eb86}, !- Default Exterior Surface Constructions Name
  {45b90ff1-0e3c-473d-a5eb-9865ad14e4dc}, !- Default Interior Surface Constructions Name
  {372d54b6-7196-4e7e-89d0-2250d38cc30a}, !- Default Ground Contact Surface Constructions Name
  {b375c58e-9468-44de-93f2-3477d8727f5b}, !- Default Exterior SubSurface Constructions Name
  {2b71f6d0-eb59-41c3-a373-d1320164e570}, !- Default Interior SubSurface Constructions Name
  {1b1c527f-13ba-4123-9336-e680b1eff90b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3c85d6ab-d948-433b-bff6-35f125f6eb86}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|LargeHotel|ext_surf, !- Name
  {ee6a65fe-28b1-4772-a1dc-2f9c7c7ffec1}, !- Floor Construction Name
  {b3f44a42-a867-434d-824a-edc92be78a6e}, !- Wall Construction Name
  {96c19d6c-f83c-4ab4-be58-0963ffc7dcee}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {45b90ff1-0e3c-473d-a5eb-9865ad14e4dc}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|LargeHotel|int_surf, !- Name
  {c7b0c840-b831-4dc6-a1db-9d3975d5b588}, !- Floor Construction Name
  {433db267-a3ce-43e7-acd8-36a8f0f73d32}, !- Wall Construction Name
  {19c8eac2-c22b-4069-92af-15567982b3ee}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {372d54b6-7196-4e7e-89d0-2250d38cc30a}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|LargeHotel|ground_surf, !- Name
  {ee6a65fe-28b1-4772-a1dc-2f9c7c7ffec1}, !- Floor Construction Name
  {ee6a65fe-28b1-4772-a1dc-2f9c7c7ffec1}, !- Wall Construction Name
  {ee6a65fe-28b1-4772-a1dc-2f9c7c7ffec1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b375c58e-9468-44de-93f2-3477d8727f5b}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|LargeHotel|ext_sub, !- Name
  {8e6caa00-9a29-4cc3-bba9-c76be0e98c76}, !- Fixed Window Construction Name
  {8e6caa00-9a29-4cc3-bba9-c76be0e98c76}, !- Operable Window Construction Name
  {06f752c1-2445-4b92-97a9-3037a1bb5670}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {2d19e16b-af59-40f4-9f4c-0711cf893415}, !- Overhead Door Construction Name
  {59c5f17d-fef9-4473-8b64-e5cdc6c92707}, !- Skylight Construction Name
  {3eabb5ee-0f5c-4efd-a37f-692e8411a006}, !- Tubular Daylight Dome Construction Name
  {3eabb5ee-0f5c-4efd-a37f-692e8411a006}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b71f6d0-eb59-41c3-a373-d1320164e570}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|LargeHotel|int_sub, !- Name
  {3eabb5ee-0f5c-4efd-a37f-692e8411a006}, !- Fixed Window Construction Name
  {3eabb5ee-0f5c-4efd-a37f-692e8411a006}, !- Operable Window Construction Name
  {308f35cf-6b62-4786-8ded-f9d4f4941d81}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b3f44a42-a867-434d-824a-edc92be78a6e}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  ,                                       !- Surface Rendering Name
  {5bd1a34f-d6f0-4fac-b787-24eb4ba0e018}, !- Layer 1
  {6f56c80d-6f32-43ad-be99-f36b97622b38}, !- Layer 2
  {8a0eba8f-db07-461a-bf3b-98f18de563a4}, !- Layer 3
  {aa982775-0e33-4c3a-a156-d8adace025a7}; !- Layer 4

OS:StandardsInformation:Construction,
  {fc2b5b3c-09d3-40b4-a476-482d6f3ad1ee}, !- Handle
  {b3f44a42-a867-434d-824a-edc92be78a6e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {5bd1a34f-d6f0-4fac-b787-24eb4ba0e018}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {6f56c80d-6f32-43ad-be99-f36b97622b38}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a0eba8f-db07-461a-bf3b-98f18de563a4}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aa982775-0e33-4c3a-a156-d8adace025a7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {ee6a65fe-28b1-4772-a1dc-2f9c7c7ffec1}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {340688b5-b8a0-4591-953d-649f31875ea3}, !- Layer 1
  {ea88ed5c-ba23-4092-b5ae-8982d0368f1d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d6fc5d44-2365-474e-a05c-1eeb82caf80f}, !- Handle
  {ee6a65fe-28b1-4772-a1dc-2f9c7c7ffec1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {340688b5-b8a0-4591-953d-649f31875ea3}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {ea88ed5c-ba23-4092-b5ae-8982d0368f1d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {96c19d6c-f83c-4ab4-be58-0963ffc7dcee}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {dd244801-bcd7-420e-9d36-53340539561e}, !- Layer 1
  {8d56cd2c-bd05-4831-9b4c-a5e6107a5866}, !- Layer 2
  {9fa4c73b-7a82-4dd5-9208-e32caf508561}; !- Layer 3

OS:StandardsInformation:Construction,
  {d9be9010-3a44-41ca-9de9-a8edd3ca34f2}, !- Handle
  {96c19d6c-f83c-4ab4-be58-0963ffc7dcee}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {dd244801-bcd7-420e-9d36-53340539561e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d56cd2c-bd05-4831-9b4c-a5e6107a5866}, !- Handle
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9fa4c73b-7a82-4dd5-9208-e32caf508561}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {433db267-a3ce-43e7-acd8-36a8f0f73d32}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {e044d55c-e793-4e05-9832-30bc311ec805}, !- Layer 1
  {985b3c44-89ca-4f0d-b4a6-3be1eab643f4}, !- Layer 2
  {e044d55c-e793-4e05-9832-30bc311ec805}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a2cfd4a-e123-4afb-988e-97c5af6e4b40}, !- Handle
  {433db267-a3ce-43e7-acd8-36a8f0f73d32}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e044d55c-e793-4e05-9832-30bc311ec805}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {985b3c44-89ca-4f0d-b4a6-3be1eab643f4}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {c7b0c840-b831-4dc6-a1db-9d3975d5b588}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {aa45cb57-25c6-4ff0-a34d-2f235b7bcbd3}, !- Layer 1
  {c837ae60-2a22-4911-af10-e239df59aaad}, !- Layer 2
  {4ff3ae1c-9a17-48c5-930e-81c21070212f}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a0eae78-09f6-4ff9-a7bb-176f87545904}, !- Handle
  {c7b0c840-b831-4dc6-a1db-9d3975d5b588}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {aa45cb57-25c6-4ff0-a34d-2f235b7bcbd3}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c837ae60-2a22-4911-af10-e239df59aaad}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {4ff3ae1c-9a17-48c5-930e-81c21070212f}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {19c8eac2-c22b-4069-92af-15567982b3ee}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {4ff3ae1c-9a17-48c5-930e-81c21070212f}, !- Layer 1
  {c837ae60-2a22-4911-af10-e239df59aaad}, !- Layer 2
  {aa45cb57-25c6-4ff0-a34d-2f235b7bcbd3}; !- Layer 3

OS:StandardsInformation:Construction,
  {30d827dd-ee0b-423c-9cd5-7c821bd480b8}, !- Handle
  {19c8eac2-c22b-4069-92af-15567982b3ee}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8e6caa00-9a29-4cc3-bba9-c76be0e98c76}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {28e67ada-61fe-48bc-8866-d2098ce9ce24}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ebe3f54-6208-4cdf-93f8-1c4072a94a94}, !- Handle
  {8e6caa00-9a29-4cc3-bba9-c76be0e98c76}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {28e67ada-61fe-48bc-8866-d2098ce9ce24}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {06f752c1-2445-4b92-97a9-3037a1bb5670}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5df3e611-1e3a-4d72-b09f-e44b4ece1a75}, !- Layer 1
  {622eddf8-4571-432d-adf9-027fafcc6e6d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4d605aa-0c0a-4e48-90a1-5352510d6691}, !- Handle
  {06f752c1-2445-4b92-97a9-3037a1bb5670}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5df3e611-1e3a-4d72-b09f-e44b4ece1a75}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {622eddf8-4571-432d-adf9-027fafcc6e6d}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2d19e16b-af59-40f4-9f4c-0711cf893415}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {5df3e611-1e3a-4d72-b09f-e44b4ece1a75}, !- Layer 1
  {c4066f66-5905-445e-805f-909b2f5425a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {9888e209-444b-49a8-9703-cb6712ef51cc}, !- Handle
  {2d19e16b-af59-40f4-9f4c-0711cf893415}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {c4066f66-5905-445e-805f-909b2f5425a8}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {59c5f17d-fef9-4473-8b64-e5cdc6c92707}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {c0bf6418-6d7f-4078-8b70-3e824aaff86f}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba250456-692a-425e-bb4f-c5cf1b39623a}, !- Handle
  {59c5f17d-fef9-4473-8b64-e5cdc6c92707}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c0bf6418-6d7f-4078-8b70-3e824aaff86f}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {3eabb5ee-0f5c-4efd-a37f-692e8411a006}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {8b29556a-b1fa-4eaf-9c2b-9ebd0e623a50}; !- Layer 1

OS:StandardsInformation:Construction,
  {a3a31ac1-8de4-4eec-9b94-8b17a9d2b406}, !- Handle
  {3eabb5ee-0f5c-4efd-a37f-692e8411a006}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8b29556a-b1fa-4eaf-9c2b-9ebd0e623a50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {308f35cf-6b62-4786-8ded-f9d4f4941d81}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f785e6a2-2122-4744-8755-74ad38af5391}; !- Layer 1

OS:StandardsInformation:Construction,
  {4ab755b0-f992-4abe-8971-343b741ab744}, !- Handle
  {308f35cf-6b62-4786-8ded-f9d4f4941d81}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f785e6a2-2122-4744-8755-74ad38af5391}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1b1c527f-13ba-4123-9336-e680b1eff90b}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f785e6a2-2122-4744-8755-74ad38af5391}; !- Layer 1

OS:StandardsInformation:Construction,
  {04ed8716-b910-41c2-89a8-7c647aa6d5be}, !- Handle
  {1b1c527f-13ba-4123-9336-e680b1eff90b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

