
OS:Version,
  {2123f168-4af8-45b0-ac5c-e7fedd3d2cf9}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {bb8a0acb-cb51-4e05-827b-4d44d8e7e238}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Handle
  Office|BlendA|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7ccae56b-39f3-425e-af47-b26a1a65e963}, !- Group Rendering Name
  {84043da8-77ef-450a-90b3-cfa437bd4b74}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendA;                                 !- Standards Space Type

OS:Rendering:Color,
  {7ccae56b-39f3-425e-af47-b26a1a65e963}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Handle
  Office|BlendB|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3a1dd267-672d-40ed-b7c7-a3e1d6310c41}, !- Group Rendering Name
  {56b6913f-66f4-4715-b634-562e9f352b15}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendB;                                 !- Standards Space Type

OS:Rendering:Color,
  {3a1dd267-672d-40ed-b7c7-a3e1d6310c41}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {673e2d6e-3b6d-4ba4-96dd-1d284e3f74d0}, !- Handle
  Office|IT_Room|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Default Construction Set Name
  {d6b9a3bc-efc5-4e50-9566-4acfdba2f96a}, !- Default Schedule Set Name
  {3b1975a9-27d1-43b2-9be3-6347ae6f43b7}, !- Group Rendering Name
  {5ee344ff-8a9c-47f0-af14-a689515ef2f6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {3b1975a9-27d1-43b2-9be3-6347ae6f43b7}, !- Handle
  Rendering Color 3,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {1a9dc449-aa13-46fa-8c04-040cb7697fee}, !- Handle
  Office|Elec/MechRoom|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Default Construction Set Name
  {f2560fa7-a226-4f76-ab94-8ee7f9b540e7}, !- Default Schedule Set Name
  {dd991a1d-067f-4af5-81af-29c632a89162}, !- Group Rendering Name
  {0ecbfeeb-0396-46a8-865c-5e43da89a06d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {dd991a1d-067f-4af5-81af-29c632a89162}, !- Handle
  Rendering Color 4,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {4b8a0946-a21b-4050-83dc-6461c3c78e3f}, !- Handle
  Office|PrintRoom|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Default Construction Set Name
  {46d7aa04-5e9a-495a-9959-1f3471fb763e}, !- Default Schedule Set Name
  {dcbfc582-683c-4350-a677-84e7a41f0c7e}, !- Group Rendering Name
  {b2ed782d-4df8-401a-a5cb-1b542f841831}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {dcbfc582-683c-4350-a677-84e7a41f0c7e}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {f1003acf-bffc-4f91-b665-6e587708872c}, !- Handle
  Office|Restroom|DOE Ref Pre-1980|ASHRAE 169-2006-5A, !- Name
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Default Construction Set Name
  {563e688b-1cff-4a9d-9f8e-3cd2fcc5bc94}, !- Default Schedule Set Name
  {babcebc5-6ca3-40aa-b54a-12bd9d9c6d0c}, !- Group Rendering Name
  {e2451fbb-1cd3-4991-a37e-a079c5378735}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {babcebc5-6ca3-40aa-b54a-12bd9d9c6d0c}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {8ad82a76-4206-450a-9e75-aa00576b0dee}, !- Handle
  0800|1700|Office|default|hoo,           !- Name
  {39faaa39-7bf4-423e-a548-14bf88c74a1e}, !- Schedule Type Limits Name
  {e86d5f03-fe97-4a10-bfb4-45b8b3e5ceae}, !- Default Day Schedule Name
  {ee7aba78-2846-4a92-af91-9ef0f4f6a3d1}, !- Summer Design Day Schedule Name
  {7f3cac6b-dc7f-45e7-a3e0-2628a10b65be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e86d5f03-fe97-4a10-bfb4-45b8b3e5ceae}, !- Handle
  0800|1700|Office|default|hoo Schedule Week Day, !- Name
  {39faaa39-7bf4-423e-a548-14bf88c74a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7a4bbd52-0ce4-4e05-b8be-9b899e57d1b7}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f3cac6b-dc7f-45e7-a3e0-2628a10b65be}, !- Handle
  0800|1700|Office|default|hoo Winter Design Day, !- Name
  {39faaa39-7bf4-423e-a548-14bf88c74a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f48819e5-41e7-4af3-9b8d-21bd8bf811ba}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee7aba78-2846-4a92-af91-9ef0f4f6a3d1}, !- Handle
  0800|1700|Office|default|hoo Summer Design Day, !- Name
  {39faaa39-7bf4-423e-a548-14bf88c74a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {bb8a0acb-cb51-4e05-827b-4d44d8e7e238}, !- Handle
  Building Hours of Operation,            !- Name
  {8ad82a76-4206-450a-9e75-aa00576b0dee}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {39faaa39-7bf4-423e-a548-14bf88c74a1e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {f2e0dfe1-cadc-4b4f-9835-db77dad65322}, !- Handle
  0800|1700|Office|OpenOffice|occ,        !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  {0f14f1ef-0487-47c2-a9a9-9b2727424ded}, !- Default Day Schedule Name
  {0d476e5e-25eb-4fc0-8a05-eb1479681128}, !- Summer Design Day Schedule Name
  {4f2f908c-52dd-4ae9-994e-896b20ffdee8}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {0f14f1ef-0487-47c2-a9a9-9b2727424ded}, !- Handle
  0800|1700|Office|OpenOffice|occ |default, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {0d476e5e-25eb-4fc0-8a05-eb1479681128}, !- Handle
  0800|1700|Office|OpenOffice|occ Summer Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {4f2f908c-52dd-4ae9-994e-896b20ffdee8}, !- Handle
  0800|1700|Office|OpenOffice|occ Winter Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9adf26ad-e727-4ab3-880b-da3525d94ad9}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sun Rule, !- Name
  {f2e0dfe1-cadc-4b4f-9835-db77dad65322}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b97a39f7-a698-46c9-9858-bab375cde44b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b97a39f7-a698-46c9-9858-bab375cde44b}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sun, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c3dd64a-7789-4c4b-8b45-134a6ca7170e}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sat Rule, !- Name
  {f2e0dfe1-cadc-4b4f-9835-db77dad65322}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45bc2adc-4240-49de-aa1d-cf29b078bea1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45bc2adc-4240-49de-aa1d-cf29b078bea1}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sat, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Handle
  0800|1700|Office|default|elec_equip,    !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  {3ec6b985-92fc-4c98-ada4-ececcf1cfd3e}, !- Default Day Schedule Name
  {59fcfe08-ff47-4a7c-9185-2f6c29de115a}, !- Summer Design Day Schedule Name
  {074718b9-0325-4293-85c5-597bf91b62bc}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {3ec6b985-92fc-4c98-ada4-ececcf1cfd3e}, !- Handle
  0800|1700|Office|default|elec_equip |default, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  30,                                     !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  30,                                     !- Minute 9
  0.49,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.42,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  30,                                     !- Minute 17
  0.41,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4;                                    !- Value Until Time 18

OS:Schedule:Day,
  {59fcfe08-ff47-4a7c-9185-2f6c29de115a}, !- Handle
  0800|1700|Office|default|elec_equip Summer Design Day, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {074718b9-0325-4293-85c5-597bf91b62bc}, !- Handle
  0800|1700|Office|default|elec_equip Winter Design Day, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f39e57a7-a25b-4083-a59c-fe38febec710}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56de33a3-7bef-4ee0-9e09-ac57ca9087b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56de33a3-7bef-4ee0-9e09-ac57ca9087b6}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sun, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {bf25757d-63b1-4f6d-b0f4-e95d9b5b3124}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8ae9c0a-59c8-47a3-bac2-4d9a3a0ff070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8ae9c0a-59c8-47a3-bac2-4d9a3a0ff070}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sat, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.37,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.47,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.36,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  30,                                     !- Minute 16
  0.32,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Ruleset,
  {a103d3d2-cc13-4a1a-8784-a6885b13e1bd}, !- Handle
  0800|1700|Office|default|htg_setpoint,  !- Name
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Schedule Type Limits Name
  {d4430c05-403b-4be4-8f00-d3fffce67cc2}, !- Default Day Schedule Name
  {1e54a644-e65c-497d-835e-e58951986cdc}, !- Summer Design Day Schedule Name
  {47e14173-e401-477a-91d4-f1ce8fd73710}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d4430c05-403b-4be4-8f00-d3fffce67cc2}, !- Handle
  0800|1700|Office|default|htg_setpoint |default, !- Name
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {1e54a644-e65c-497d-835e-e58951986cdc}, !- Handle
  0800|1700|Office|default|htg_setpoint Summer Design Day, !- Name
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {47e14173-e401-477a-91d4-f1ce8fd73710}, !- Handle
  0800|1700|Office|default|htg_setpoint Winter Design Day, !- Name
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {083d5880-6202-4fb7-b554-996c6223a373}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sun Rule, !- Name
  {a103d3d2-cc13-4a1a-8784-a6885b13e1bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f103d291-22a8-4006-a4d1-285ba51d4d42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f103d291-22a8-4006-a4d1-285ba51d4d42}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sun, !- Name
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  15.9111111111112,                       !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2111111111112,                       !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  16.5111111111112,                       !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  16.8111111111111,                       !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  17.1055555555556,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  17.4055555555556,                       !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  17.7055555555556,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  18.0055555555556,                       !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  18.3055555555556,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  18.6055555555556,                       !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  18.9055555555556,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  19.2055555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  19.5055555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  19.8000000000001,                       !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  20.1,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  20.4,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  20.7,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  21.0000000000001,                       !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6111111111111;                       !- Value Until Time 20

OS:Schedule:Rule,
  {5f510bd6-399b-4181-8ef1-a11b6ad423d5}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sat Rule, !- Name
  {a103d3d2-cc13-4a1a-8784-a6885b13e1bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5193b4c2-3606-4cbd-9065-5a8cf34075ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5193b4c2-3606-4cbd-9065-5a8cf34075ed}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sat, !- Name
  {e7f37101-115f-4020-9416-82f2342ba9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {bbc16e2a-80df-4f04-a8d5-b4ad511febc0}, !- Handle
  0800|1700|Office|default|clothing,      !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  {53f25c64-83f9-4576-8dc8-93a024a6fbf2}, !- Default Day Schedule Name
  {8f3cb9c9-7311-42a5-8214-090ae6e42363}, !- Summer Design Day Schedule Name
  {dddb0b31-46a7-48a2-9936-b1f43080552e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {53f25c64-83f9-4576-8dc8-93a024a6fbf2}, !- Handle
  0800|1700|Office|default|clothing |default, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8f3cb9c9-7311-42a5-8214-090ae6e42363}, !- Handle
  0800|1700|Office|default|clothing Summer Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dddb0b31-46a7-48a2-9936-b1f43080552e}, !- Handle
  0800|1700|Office|default|clothing Winter Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a3134a65-f030-4dca-9515-4f60bc4fc828}, !- Handle
  0800|1700|Office|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {bbc16e2a-80df-4f04-a8d5-b4ad511febc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {733dfc8c-c0c4-42ed-85d6-c913e4e66cc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {733dfc8c-c0c4-42ed-85d6-c913e4e66cc6}, !- Handle
  0800|1700|Office|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {50da8739-34f7-436c-b599-436af8ca42dd}, !- Handle
  0800|1700|Office|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {bbc16e2a-80df-4f04-a8d5-b4ad511febc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65fadece-548a-430f-b0d2-6d80b46e9ad8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65fadece-548a-430f-b0d2-6d80b46e9ad8}, !- Handle
  0800|1700|Office|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.3;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {049e56a7-c235-4ae2-9a92-d46548edd60d}, !- Handle
  0800|1700|Office|default|swh_target_temp, !- Name
  {e1c3f92a-bac0-4f5d-891c-5c2dca71df49}, !- Schedule Type Limits Name
  {fd623a7c-5be8-43a9-95a4-4bdc4b7e7997}, !- Default Day Schedule Name
  {c3739c41-525e-43c0-bd7e-cc96535f4f2b}, !- Summer Design Day Schedule Name
  {c8814092-2cd5-4444-a7fc-0ebd1e02d4c2}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e1c3f92a-bac0-4f5d-891c-5c2dca71df49}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {fd623a7c-5be8-43a9-95a4-4bdc4b7e7997}, !- Handle
  0800|1700|Office|default|swh_target_temp |default, !- Name
  {e1c3f92a-bac0-4f5d-891c-5c2dca71df49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c3739c41-525e-43c0-bd7e-cc96535f4f2b}, !- Handle
  0800|1700|Office|default|swh_target_temp Summer Design Day, !- Name
  {e1c3f92a-bac0-4f5d-891c-5c2dca71df49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c8814092-2cd5-4444-a7fc-0ebd1e02d4c2}, !- Handle
  0800|1700|Office|default|swh_target_temp Winter Design Day, !- Name
  {e1c3f92a-bac0-4f5d-891c-5c2dca71df49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d8a34ba-4015-4dc7-90e9-dd5bfaec0edd}, !- Handle
  0800|1700|Office|default|gas_equip,     !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  {e7ca610a-2f01-49e2-9f3e-99f34cd41d26}, !- Default Day Schedule Name
  {59eaa289-e651-4cab-865b-7134fc54410d}, !- Summer Design Day Schedule Name
  {f122b896-6076-4faf-9dde-b564b28e24ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7ca610a-2f01-49e2-9f3e-99f34cd41d26}, !- Handle
  0800|1700|Office|default|gas_equip |default, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59eaa289-e651-4cab-865b-7134fc54410d}, !- Handle
  0800|1700|Office|default|gas_equip Summer Design Day, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f122b896-6076-4faf-9dde-b564b28e24ca}, !- Handle
  0800|1700|Office|default|gas_equip Winter Design Day, !- Name
  {a455d8da-56cb-4ba0-b694-f6c2b735afbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6d18c5e-528a-4bce-9290-141f73ad8ee0}, !- Handle
  0800|1700|Office|default|work_eff,      !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  {a85d14ef-300a-4eaa-b353-c5c1e3900320}, !- Default Day Schedule Name
  {d35d59da-140d-4994-a253-b799a61359f9}, !- Summer Design Day Schedule Name
  {7d51d790-ff6d-4080-bb4e-8005fb5714bc}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a85d14ef-300a-4eaa-b353-c5c1e3900320}, !- Handle
  0800|1700|Office|default|work_eff |default, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d35d59da-140d-4994-a253-b799a61359f9}, !- Handle
  0800|1700|Office|default|work_eff Summer Design Day, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d51d790-ff6d-4080-bb4e-8005fb5714bc}, !- Handle
  0800|1700|Office|default|work_eff Winter Design Day, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Handle
  0800|1700|Office|default|swh,           !- Name
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Schedule Type Limits Name
  {8c33b4d4-4262-467f-b690-034b7e03a7b6}, !- Default Day Schedule Name
  {2a9fe642-43b9-4999-8d01-0bf8f0d96458}, !- Summer Design Day Schedule Name
  {a95a336c-07af-410c-927c-8fa0f2f45f8c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8c33b4d4-4262-467f-b690-034b7e03a7b6}, !- Handle
  0800|1700|Office|default|swh |default,  !- Name
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0799999982118607,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.119999997317791,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.189999997615814,                      !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.219999998807907,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.259999990463257,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.28999999165535,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.330000013113022,                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.360000014305115,                      !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.430000007152557,                      !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.469999998807907,                      !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.540000021457672,                      !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.569999992847443,                      !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.540000021457672,                      !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.519999980926514,                      !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490000009536743,                      !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.46000000834465,                       !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.430000007152557,                      !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.409999996423721,                      !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.379999995231628,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.349999994039536,                      !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.319999992847443,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.300000011920929,                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.270000010728836,                      !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.239999994635582,                      !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.209999993443489,                      !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.189999997615814,                      !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.159999996423721,                      !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.129999995231628,                      !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.100000001490116,                      !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0799999982118607,                     !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0500000007450581;                     !- Value Until Time 35

OS:Schedule:Day,
  {2a9fe642-43b9-4999-8d01-0bf8f0d96458}, !- Handle
  0800|1700|Office|default|swh Summer Design Day, !- Name
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.08,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.12,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.29,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.33,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.36,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.43,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.57,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.54,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.52,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.49,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.46,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.32,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.24,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.21,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.19,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.16,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.13,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.08,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:Schedule:Day,
  {a95a336c-07af-410c-927c-8fa0f2f45f8c}, !- Handle
  0800|1700|Office|default|swh Winter Design Day, !- Name
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.08,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.12,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.29,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.33,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.36,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.43,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.57,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.54,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.52,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.49,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.46,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.32,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.24,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.21,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.19,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.16,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.13,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.08,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:Schedule:Rule,
  {8cab1729-dc5d-4bcd-a241-9a4210960d21}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sun Rule, !- Name
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78ccc8e2-282d-4b18-9ca9-78cc63c89767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78ccc8e2-282d-4b18-9ca9-78cc63c89767}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sun, !- Name
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.08,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.08,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c2fb3683-ff93-4e3c-a4a8-44fd32864868}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sat Rule, !- Name
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81018750-a7ea-4c13-8a4f-acaf9b6100b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81018750-a7ea-4c13-8a4f-acaf9b6100b0}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sat, !- Name
  {4cee7f7f-b869-4e50-ba53-02bc67f8f465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.12,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.17,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.18,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.19,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.21,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.23,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.22,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.21,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.19,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.18,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.17,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  30,                                     !- Minute 25
  0.14,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.13,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.12,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.11,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.09,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.08,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  0,                                      !- Minute 32
  0.07,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.06,                                   !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05;                                   !- Value Until Time 34

OS:Schedule:Ruleset,
  {c8f010b8-6149-476c-806a-89a29df97dc7}, !- Handle
  0800|1700|Office|default|elevator,      !- Name
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Schedule Type Limits Name
  {d913f6b9-628b-46ab-be7a-c02633570beb}, !- Default Day Schedule Name
  {01f64bb6-e8d5-41c3-80e1-69126cb60f29}, !- Summer Design Day Schedule Name
  {beb50381-2ad6-49a5-a4c7-ac4ef3a72d5b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d913f6b9-628b-46ab-be7a-c02633570beb}, !- Handle
  0800|1700|Office|default|elevator |default, !- Name
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.43,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.49,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.46,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.46,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.32,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Day,
  {01f64bb6-e8d5-41c3-80e1-69126cb60f29}, !- Handle
  0800|1700|Office|default|elevator Summer Design Day, !- Name
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.43,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.49,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.46,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.46,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.32,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Day,
  {beb50381-2ad6-49a5-a4c7-ac4ef3a72d5b}, !- Handle
  0800|1700|Office|default|elevator Winter Design Day, !- Name
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.43,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.49,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.46,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.46,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.32,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Rule,
  {773b4b6e-5262-4a54-9877-c40815c6abcb}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sun Rule, !- Name
  {c8f010b8-6149-476c-806a-89a29df97dc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {596880ed-4fc1-4aba-9621-97a8de54e9fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {596880ed-4fc1-4aba-9621-97a8de54e9fa}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sun, !- Name
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f671ecf-9d6b-43bc-9adb-0784e1d80d9f}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sat Rule, !- Name
  {c8f010b8-6149-476c-806a-89a29df97dc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {762ca7a0-4300-4bb6-a77a-77b142e593b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {762ca7a0-4300-4bb6-a77a-77b142e593b1}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sat, !- Name
  {d0562cbb-3459-4f77-8f13-24574b324a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.16,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.18,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.19,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.21,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.22,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.19,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.16,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.13,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.07,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.06,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Handle
  0800|1700|Office|default|infiltration,  !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  {9ec741e1-6a0d-44ee-bb6b-14eb985d274e}, !- Default Day Schedule Name
  {5432f129-930b-411d-92d4-d6d3829f4a16}, !- Summer Design Day Schedule Name
  {43012222-b474-4ee0-9878-dbe8b5ecb988}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ec741e1-6a0d-44ee-bb6b-14eb985d274e}, !- Handle
  0800|1700|Office|default|infiltration |default, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5432f129-930b-411d-92d4-d6d3829f4a16}, !- Handle
  0800|1700|Office|default|infiltration Summer Design Day, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {43012222-b474-4ee0-9878-dbe8b5ecb988}, !- Handle
  0800|1700|Office|default|infiltration Winter Design Day, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ac5356ef-9a9f-4972-a973-00da7f30fd3e}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sun Rule, !- Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8a8520a-8f63-4bd2-be32-34ddd22a231f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8a8520a-8f63-4bd2-be32-34ddd22a231f}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sun, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bd0d3a3-e6a5-47a5-b2ad-5b74e581c248}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sat Rule, !- Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7de4f9dd-e9ec-4272-a1a2-83a6490c22c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7de4f9dd-e9ec-4272-a1a2-83a6490c22c8}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sat, !- Name
  {dc9652cf-d3d9-4346-b893-46b4aebefdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {9cc46fc5-de22-4311-974b-5b2e7f865081}, !- Handle
  0800|1700|Office|default|thermal_ctrl,  !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  {908c454c-c9ec-474a-8700-8bb377d2d00a}, !- Default Day Schedule Name
  {766d68f0-9eef-4ae4-ae22-69f9266dad7c}, !- Summer Design Day Schedule Name
  {486fe497-9b45-4924-9655-4b65508b7792}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {908c454c-c9ec-474a-8700-8bb377d2d00a}, !- Handle
  0800|1700|Office|default|thermal_ctrl |default, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {766d68f0-9eef-4ae4-ae22-69f9266dad7c}, !- Handle
  0800|1700|Office|default|thermal_ctrl Summer Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {486fe497-9b45-4924-9655-4b65508b7792}, !- Handle
  0800|1700|Office|default|thermal_ctrl Winter Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {768981b7-db20-4c42-8407-2191ee97570f}, !- Handle
  0800|1700|Office|default|hvac,          !- Name
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Schedule Type Limits Name
  {6f7da59d-9d2d-47b5-b84d-2af6087b1abe}, !- Default Day Schedule Name
  {b899c09f-0b4d-4f41-b3e1-2a06530978ef}, !- Summer Design Day Schedule Name
  {e8c94caf-9a1c-4591-a88e-23405d358564}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {6f7da59d-9d2d-47b5-b84d-2af6087b1abe}, !- Handle
  0800|1700|Office|default|hvac |default, !- Name
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b899c09f-0b4d-4f41-b3e1-2a06530978ef}, !- Handle
  0800|1700|Office|default|hvac Summer Design Day, !- Name
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e8c94caf-9a1c-4591-a88e-23405d358564}, !- Handle
  0800|1700|Office|default|hvac Winter Design Day, !- Name
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e9fff35-37f8-47ca-81f6-925ecd6cef91}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sun Rule, !- Name
  {768981b7-db20-4c42-8407-2191ee97570f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20365054-20cf-4d00-9c1b-d53dffdc9f37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20365054-20cf-4d00-9c1b-d53dffdc9f37}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sun, !- Name
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cad5679-4983-4638-8427-3ef114ca8801}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sat Rule, !- Name
  {768981b7-db20-4c42-8407-2191ee97570f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfe5e932-7a71-4635-928a-32667ee4127f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfe5e932-7a71-4635-928a-32667ee4127f}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sat, !- Name
  {6fb50d1f-9092-4e0b-a0b4-f1bde54bcc6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {84f0f95a-0f2a-4528-a190-cfe259b0badd}, !- Handle
  0800|1700|Office|default|air_velocity,  !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  {748ee574-d0c7-4e76-b91b-c93847497902}, !- Default Day Schedule Name
  {a073dd6e-d7fc-411d-9c23-f58cc7acda98}, !- Summer Design Day Schedule Name
  {7cb2f75e-7122-4eb5-8369-87108425c08c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {748ee574-d0c7-4e76-b91b-c93847497902}, !- Handle
  0800|1700|Office|default|air_velocity |default, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {a073dd6e-d7fc-411d-9c23-f58cc7acda98}, !- Handle
  0800|1700|Office|default|air_velocity Summer Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {7cb2f75e-7122-4eb5-8369-87108425c08c}, !- Handle
  0800|1700|Office|default|air_velocity Winter Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {887b204c-2989-4d2f-8718-2f34967c6f02}, !- Handle
  0800|1700|Office|ClosedOffice|occ,      !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  {500fe8dc-8b3f-4339-9217-f5963f30194e}, !- Default Day Schedule Name
  {3728c91d-56ca-4251-8ff1-d24e4dd163be}, !- Summer Design Day Schedule Name
  {c43dd1cf-84e7-47c2-9369-82469b173703}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {500fe8dc-8b3f-4339-9217-f5963f30194e}, !- Handle
  0800|1700|Office|ClosedOffice|occ |default, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {3728c91d-56ca-4251-8ff1-d24e4dd163be}, !- Handle
  0800|1700|Office|ClosedOffice|occ Summer Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c43dd1cf-84e7-47c2-9369-82469b173703}, !- Handle
  0800|1700|Office|ClosedOffice|occ Winter Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {456eae50-e06e-458b-b894-f198def51d7b}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sun Rule, !- Name
  {887b204c-2989-4d2f-8718-2f34967c6f02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df1dba3b-6a50-4f28-9c6c-a52f4eed8f0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df1dba3b-6a50-4f28-9c6c-a52f4eed8f0e}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sun, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {898beace-5ecf-42fe-90cd-23148bc219c6}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sat Rule, !- Name
  {887b204c-2989-4d2f-8718-2f34967c6f02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c65284a9-ed55-4ef4-bcff-2120c532ec36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c65284a9-ed55-4ef4-bcff-2120c532ec36}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sat, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {6871fd42-4f9d-439f-9a56-fc80bc95dd76}, !- Handle
  0800|1700|Office|Corridor|occ,          !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  {8f1c6c20-8182-4a10-986e-4a4c5274ddf7}, !- Default Day Schedule Name
  {8fb94041-dc3f-4f7f-9193-4fa1fb444422}, !- Summer Design Day Schedule Name
  {c959fb94-6d1d-4270-9b46-5405f6d3bd92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f1c6c20-8182-4a10-986e-4a4c5274ddf7}, !- Handle
  0800|1700|Office|Corridor|occ |default, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {8fb94041-dc3f-4f7f-9193-4fa1fb444422}, !- Handle
  0800|1700|Office|Corridor|occ Summer Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c959fb94-6d1d-4270-9b46-5405f6d3bd92}, !- Handle
  0800|1700|Office|Corridor|occ Winter Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d66f939-0689-4b2c-94c7-0246f999a3fc}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sun Rule, !- Name
  {6871fd42-4f9d-439f-9a56-fc80bc95dd76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e246abb1-d7fd-4de1-885b-0910d87c6039}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e246abb1-d7fd-4de1-885b-0910d87c6039}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sun, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0b86f35-4992-481d-af3b-96393b4e474f}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sat Rule, !- Name
  {6871fd42-4f9d-439f-9a56-fc80bc95dd76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2a8f92c-b68b-4c2e-b05a-0bdfca9ef065}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2a8f92c-b68b-4c2e-b05a-0bdfca9ef065}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sat, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Handle
  0800|1700|Office|default|lighting,      !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  {3bc30176-6741-45e0-9225-b38c84d6baf2}, !- Default Day Schedule Name
  {94daefdd-e42d-4bbd-ae70-3f54145149a8}, !- Summer Design Day Schedule Name
  {2a3230bb-761f-4f0e-9ea1-e4abee8a0e9d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {3bc30176-6741-45e0-9225-b38c84d6baf2}, !- Handle
  0800|1700|Office|default|lighting |default, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0.83,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.69,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.19,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  30,                                     !- Minute 19
  0.12,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05;                                   !- Value Until Time 20

OS:Schedule:Day,
  {94daefdd-e42d-4bbd-ae70-3f54145149a8}, !- Handle
  0800|1700|Office|default|lighting Summer Design Day, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  30,                                     !- Minute 7
  0.26,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  30,                                     !- Minute 9
  0.12,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {2a3230bb-761f-4f0e-9ea1-e4abee8a0e9d}, !- Handle
  0800|1700|Office|default|lighting Winter Design Day, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e9291b0c-2c91-49d5-8bed-eaabcf099868}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sun Rule, !- Name
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97dbe7da-5380-4222-b106-6095006c5b3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97dbe7da-5380-4222-b106-6095006c5b3b}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sun, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {123a9cdc-e1db-4363-a215-85b73a273f88}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sat Rule, !- Name
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b37cc2d-7b48-443e-9992-88b01f3813bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b37cc2d-7b48-443e-9992-88b01f3813bb}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sat, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.44,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  30,                                     !- Minute 8
  0.33,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.16,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:Schedule:Ruleset,
  {20b2105b-5617-4c5a-87af-e05981f26628}, !- Handle
  0800|1700|Office|default|ext_lighting,  !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  {25968a71-d51d-4f80-a202-87c92d2038b9}, !- Default Day Schedule Name
  {1b805b2a-f728-44dd-946f-753c301b8240}, !- Summer Design Day Schedule Name
  {08a8d55a-e14c-4339-86bf-845dc0a5c5c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25968a71-d51d-4f80-a202-87c92d2038b9}, !- Handle
  0800|1700|Office|default|ext_lighting |default, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b805b2a-f728-44dd-946f-753c301b8240}, !- Handle
  0800|1700|Office|default|ext_lighting Summer Design Day, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08a8d55a-e14c-4339-86bf-845dc0a5c5c0}, !- Handle
  0800|1700|Office|default|ext_lighting Winter Design Day, !- Name
  {d3852413-3f31-4182-a15c-68e258436e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Handle
  0800|1700|Office|default|activity,      !- Name
  {8af5ac0f-2155-4c39-b0c8-a44e940da95c}, !- Schedule Type Limits Name
  {6903ee22-f226-4083-8fb2-d409a9e3941b}, !- Default Day Schedule Name
  {46122cfb-29b1-4190-97f7-22e6857f87e3}, !- Summer Design Day Schedule Name
  {f3db7450-bc66-412b-a031-81ce873b8ebf}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8af5ac0f-2155-4c39-b0c8-a44e940da95c}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {6903ee22-f226-4083-8fb2-d409a9e3941b}, !- Handle
  0800|1700|Office|default|activity |default, !- Name
  {8af5ac0f-2155-4c39-b0c8-a44e940da95c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {46122cfb-29b1-4190-97f7-22e6857f87e3}, !- Handle
  0800|1700|Office|default|activity Summer Design Day, !- Name
  {8af5ac0f-2155-4c39-b0c8-a44e940da95c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3db7450-bc66-412b-a031-81ce873b8ebf}, !- Handle
  0800|1700|Office|default|activity Winter Design Day, !- Name
  {8af5ac0f-2155-4c39-b0c8-a44e940da95c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Handle
  0800|1700|Office|default|occ,           !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  {7dc17518-2f6f-415d-a343-f6b681001638}, !- Default Day Schedule Name
  {412f3ad5-5e2d-4ff4-8cec-e1bae82654e3}, !- Summer Design Day Schedule Name
  {b6bf08e7-e2d3-4bb7-a75f-026b9e5078ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dc17518-2f6f-415d-a343-f6b681001638}, !- Handle
  0800|1700|Office|default|occ |default,  !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  30,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {412f3ad5-5e2d-4ff4-8cec-e1bae82654e3}, !- Handle
  0800|1700|Office|default|occ Summer Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {b6bf08e7-e2d3-4bb7-a75f-026b9e5078ce}, !- Handle
  0800|1700|Office|default|occ Winter Design Day, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c14e235b-952d-4a16-a081-726f909607f4}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sun Rule, !- Name
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc8772cc-1275-4533-8ea2-1360fed9f416}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc8772cc-1275-4533-8ea2-1360fed9f416}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sun, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f0bbb06-7ce4-4435-89a4-5d03ede6c056}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sat Rule, !- Name
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca55dbff-c01a-4e83-897b-1359120e19d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca55dbff-c01a-4e83-897b-1359120e19d3}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sat, !- Name
  {a80b6d3f-f5a5-44e4-88e6-d0d4d0655c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.22,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  30,                                     !- Minute 12
  0.09,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.03,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Ruleset,
  {7e81536f-4dd2-484d-8517-98f7459f71ea}, !- Handle
  0800|1700|Office|default|rh,            !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  {ef2842ae-444b-4216-a5a3-725bb4229496}, !- Default Day Schedule Name
  {e4d12d95-e40f-4fba-aa12-116fbe8578e3}, !- Summer Design Day Schedule Name
  {0fe1f1da-6929-4873-a6d9-5627fac5c90e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef2842ae-444b-4216-a5a3-725bb4229496}, !- Handle
  0800|1700|Office|default|rh |default,   !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e4d12d95-e40f-4fba-aa12-116fbe8578e3}, !- Handle
  0800|1700|Office|default|rh Summer Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0fe1f1da-6929-4873-a6d9-5627fac5c90e}, !- Handle
  0800|1700|Office|default|rh Winter Design Day, !- Name
  {58ff1414-be11-4c6a-8ab4-c6a47ef9b5f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddf78a50-1bc4-4b14-b508-d1a2c19101cb}, !- Handle
  0800|1700|Office|default|clg_setpoint,  !- Name
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Schedule Type Limits Name
  {65af90b9-f64a-4db2-be81-4d30235ded1f}, !- Default Day Schedule Name
  {d8807d15-693c-411f-af3c-fe9a52d78544}, !- Summer Design Day Schedule Name
  {9afd87b0-bc77-47c5-8854-618909eed7dc}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {65af90b9-f64a-4db2-be81-4d30235ded1f}, !- Handle
  0800|1700|Office|default|clg_setpoint |default, !- Name
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:Schedule:Day,
  {d8807d15-693c-411f-af3c-fe9a52d78544}, !- Handle
  0800|1700|Office|default|clg_setpoint Summer Design Day, !- Name
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {9afd87b0-bc77-47c5-8854-618909eed7dc}, !- Handle
  0800|1700|Office|default|clg_setpoint Winter Design Day, !- Name
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c5a9bc02-224d-40cd-aedc-d915cfcd5438}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sun Rule, !- Name
  {ddf78a50-1bc4-4b14-b508-d1a2c19101cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d4966f4-530b-41d0-a2d9-46b4ba5ee716}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d4966f4-530b-41d0-a2d9-46b4ba5ee716}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sun, !- Name
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  26.5722222222223,                       !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  26.4222222222223,                       !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  26.2666666666667,                       !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  26.1166666666667,                       !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  25.9666666666667,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  25.8166666666667,                       !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  25.6611111111112,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  25.5111111111112,                       !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  25.3611111111111,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  25.2111111111112,                       !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  25.0611111111111,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  24.9055555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  24.7555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.6055555555556,                       !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  24.4555555555556,                       !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  24.3,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  24.15,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  24.0000000000001,                       !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7222222222223;                       !- Value Until Time 20

OS:Schedule:Rule,
  {f4536799-366d-4154-a646-e9080b53c2f1}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sat Rule, !- Name
  {ddf78a50-1bc4-4b14-b508-d1a2c19101cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9f29999-b805-48d1-9d1b-821de4c915b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9f29999-b805-48d1-9d1b-821de4c915b5}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sat, !- Name
  {87fc2ab7-e144-484b-8b28-5d96ddddd7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:DefaultScheduleSet,
  {f2560fa7-a226-4f76-ab94-8ee7f9b540e7}, !- Handle
  Office|Elec/MechRoom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- People Activity Level Schedule Name
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Lighting Schedule Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Electric Equipment Schedule Name
  {8d8a34ba-4015-4dc7-90e9-dd5bfaec0edd}, !- Gas Equipment Schedule Name
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Hot Water Equipment Schedule Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {46d7aa04-5e9a-495a-9959-1f3471fb763e}, !- Handle
  Office|PrintRoom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- People Activity Level Schedule Name
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Lighting Schedule Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Electric Equipment Schedule Name
  {8d8a34ba-4015-4dc7-90e9-dd5bfaec0edd}, !- Gas Equipment Schedule Name
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Hot Water Equipment Schedule Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d6b9a3bc-efc5-4e50-9566-4acfdba2f96a}, !- Handle
  Office|IT_Room|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- People Activity Level Schedule Name
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Lighting Schedule Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Electric Equipment Schedule Name
  {8d8a34ba-4015-4dc7-90e9-dd5bfaec0edd}, !- Gas Equipment Schedule Name
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Hot Water Equipment Schedule Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {563e688b-1cff-4a9d-9f8e-3cd2fcc5bc94}, !- Handle
  Office|Restroom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a8728c0-99b4-4b5b-989c-176cca040df3}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- People Activity Level Schedule Name
  {35d206f0-ed83-461e-8ad7-93d31ea3f710}, !- Lighting Schedule Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Electric Equipment Schedule Name
  {8d8a34ba-4015-4dc7-90e9-dd5bfaec0edd}, !- Gas Equipment Schedule Name
  {fd4f3645-c230-45b0-918b-5645edb67210}, !- Hot Water Equipment Schedule Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b803d2d8-bac8-452b-a850-20d832773cf0}, !- Handle
  PrintRoom|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3beddcdf-a96e-4968-b8c8-131d3f943356}, !- Handle
  PrintRoom|PeopleInst,                   !- Name
  {b803d2d8-bac8-452b-a850-20d832773cf0}, !- People Definition Name
  {4b8a0946-a21b-4050-83dc-6461c3c78e3f}; !- Space or SpaceType Name

OS:People:Definition,
  {c6002f70-953d-41a1-9d7e-dcfea34e15fe}, !- Handle
  BreakRoom|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ba45a3eb-990e-46b5-aaee-0dd42e7b372a}, !- Handle
  BreakRoom|PeopleInst,                   !- Name
  {c6002f70-953d-41a1-9d7e-dcfea34e15fe}, !- People Definition Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.037037037037037;                      !- Multiplier

OS:People:Definition,
  {3d66a31a-e9f1-4fe6-9304-808843ae90fb}, !- Handle
  ClosedOffice|PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {012f49ad-3260-4735-9bfa-f724d998f51c}, !- Handle
  ClosedOffice|PeopleInst,                !- Name
  {3d66a31a-e9f1-4fe6-9304-808843ae90fb}, !- People Definition Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.444444444444444;                      !- Multiplier

OS:People:Definition,
  {3f55bfb2-28a6-43db-9b22-a5afa7cafad2}, !- Handle
  Conference|PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {95b6c793-4956-484a-bbd9-a19effa51378}, !- Handle
  Conference|PeopleInst,                  !- Name
  {3f55bfb2-28a6-43db-9b22-a5afa7cafad2}, !- People Definition Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.148148148148148;                      !- Multiplier

OS:People:Definition,
  {85a2567a-3b58-43f1-87e1-694056a4036f}, !- Handle
  OpenOffice|PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3e13e19f-93c7-4810-bde8-d8d0f3162c12}, !- Handle
  OpenOffice|PeopleInst,                  !- Name
  {85a2567a-3b58-43f1-87e1-694056a4036f}, !- People Definition Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.37037037037037;                       !- Multiplier

OS:People:Definition,
  {fc160b7e-4e2d-4bc5-a4b2-76a0b7ef98df}, !- Handle
  IT_Room|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b62eee8d-a2b1-4495-a631-2e12e62af31a}, !- Handle
  IT_Room|PeopleInst,                     !- Name
  {fc160b7e-4e2d-4bc5-a4b2-76a0b7ef98df}, !- People Definition Name
  {673e2d6e-3b6d-4ba4-96dd-1d284e3f74d0}; !- Space or SpaceType Name

OS:People:Definition,
  {2635869f-cd8b-4d74-ad7a-57b9c707a88a}, !- Handle
  Corridor|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {029adcc7-671b-4997-9588-8a2ef431be8c}, !- Handle
  Corridor|PeopleInst,                    !- Name
  {2635869f-cd8b-4d74-ad7a-57b9c707a88a}, !- People Definition Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.324324324324324;                      !- Multiplier

OS:People:Definition,
  {3b591195-bd1a-446f-bde9-6c11f3e6a580}, !- Handle
  Lobby|PeopleDef,                        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f665a1b8-7d73-4d38-9554-90aaa5695d16}, !- Handle
  Lobby|PeopleInst,                       !- Name
  {3b591195-bd1a-446f-bde9-6c11f3e6a580}, !- People Definition Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.162162162162162;                      !- Multiplier

OS:People:Definition,
  {c361be75-0dc3-44f0-acce-b4c2e3261fc2}, !- Handle
  Vending|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e71bfdcb-bbbd-4df9-a900-17c628e05b50}, !- Handle
  Vending|PeopleInst,                     !- Name
  {c361be75-0dc3-44f0-acce-b4c2e3261fc2}, !- People Definition Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {3df5d170-2f69-41dc-a3e8-18b02e51489b}, !- Number of People Schedule Name
  {08da1136-5d13-4883-a7cf-26fe5c85ed34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0540540540540541;                     !- Multiplier

OS:People:Definition,
  {0bf5be1d-c879-4359-ba37-d5278c375cb0}, !- Handle
  Restroom|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {883a9761-ac12-453d-a9b7-14c7b54fd1de}, !- Handle
  Restroom|PeopleInst,                    !- Name
  {0bf5be1d-c879-4359-ba37-d5278c375cb0}, !- People Definition Name
  {f1003acf-bffc-4f91-b665-6e587708872c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0ecbfeeb-0396-46a8-865c-5e43da89a06d}, !- Handle
  Office|Elec/MechRoom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b2ed782d-4df8-401a-a5cb-1b542f841831}, !- Handle
  Office|PrintRoom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {84043da8-77ef-450a-90b3-cfa437bd4b74}, !- Handle
  Office|BlendA|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00911075175468151,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5ee344ff-8a9c-47f0-af14-a689515ef2f6}, !- Handle
  Office|IT_Room|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {56b6913f-66f4-4715-b634-562e9f352b15}, !- Handle
  Office|BlendB|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00573990133621622,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000212810810810811,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e2451fbb-1cd3-4991-a37e-a079c5378735}, !- Handle
  Office|Restroom|DOE Ref Pre-1980|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {df7a5029-95b2-4ffa-85e5-2426ff4d3a55}, !- Handle
  Elec/MechRoom|Infiltration,             !- Name
  {1a9dc449-aa13-46fa-8c04-040cb7697fee}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a974fab-367e-42bd-a00e-52a50e668c53}, !- Handle
  PrintRoom|Infiltration,                 !- Name
  {4b8a0946-a21b-4050-83dc-6461c3c78e3f}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9344edce-e6fe-42ff-920a-48099c04a7d5}, !- Handle
  BreakRoom|Infiltration,                 !- Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.19946666666667e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f43304d4-85dd-481d-b6c7-720da528e156}, !- Handle
  ClosedOffice|Infiltration,              !- Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000503936,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44759afb-7356-4a2c-936c-398160380b91}, !- Handle
  Conference|Infiltration,                !- Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000167978666666667,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97010e0c-0b1e-4f7e-a0fc-1332b269c4bb}, !- Handle
  OpenOffice|Infiltration,                !- Name
  {568adba4-f529-4ddd-8ff1-37dbc4f78a97}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000419946666666667,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a1f7d34-9a18-4649-a203-72bb79021c3f}, !- Handle
  IT_Room|Infiltration,                   !- Name
  {673e2d6e-3b6d-4ba4-96dd-1d284e3f74d0}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33cde5c8-8311-4e43-810c-aff7321cb8df}, !- Handle
  Corridor|Infiltration,                  !- Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000367737081081081,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd16b265-ab70-4764-b5f3-ef7870d12d7a}, !- Handle
  Lobby|Infiltration,                     !- Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000183868540540541,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {333e868c-ac8c-4da0-b41c-6383a00eb6a9}, !- Handle
  Stair|Infiltration,                     !- Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.19342702702703e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bf468c6-4435-4099-a176-6bff5b294d9a}, !- Handle
  Storage|Infiltration,                   !- Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000429026594594595,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d331768-0833-4e4a-a785-515857923336}, !- Handle
  Vending|Infiltration,                   !- Name
  {717fe179-b909-4b65-98b8-182645a5795b}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.12895135135135e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10f67f7b-d9cb-4369-a4a3-440008989a6d}, !- Handle
  Restroom|Infiltration,                  !- Name
  {f1003acf-bffc-4f91-b665-6e587708872c}, !- Space or SpaceType Name
  {4622b80a-7ec8-47c8-83bb-f02d36ab6122}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {432f5a81-fd3d-44b0-b950-b9974ed5b9ad}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|Office, !- Name
  {55550d9b-96f5-4e36-b380-06acdee1725a}, !- Default Exterior Surface Constructions Name
  {e4a399a8-a884-412a-be10-9bfff0554d95}, !- Default Interior Surface Constructions Name
  {90ab932d-b32f-47ba-9507-62d9186080de}, !- Default Ground Contact Surface Constructions Name
  {c059ba10-66e7-48ec-ac4d-f111f2ec5bf9}, !- Default Exterior SubSurface Constructions Name
  {3e1003fc-ff16-45df-85e6-2497444b8bb3}, !- Default Interior SubSurface Constructions Name
  {2b8be321-30f5-448a-bbe7-c1f123fad078}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {55550d9b-96f5-4e36-b380-06acdee1725a}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|Office|ext_surf, !- Name
  {d5e1d66e-c72c-4c7e-9f3b-d66c7b42b2b5}, !- Floor Construction Name
  {f6b5a472-5641-496f-bf5c-69981bbd8600}, !- Wall Construction Name
  {74886ee7-4b00-45f3-9346-7c24d90e6b20}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e4a399a8-a884-412a-be10-9bfff0554d95}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|Office|int_surf, !- Name
  {174d9d5d-bf0c-4eb4-9421-ac2c1945fc00}, !- Floor Construction Name
  {5cdc7f94-e0c6-4796-987b-92b6b0e2c504}, !- Wall Construction Name
  {38c2587b-98e6-490b-ac50-5ce2a47ac5e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {90ab932d-b32f-47ba-9507-62d9186080de}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|Office|ground_surf, !- Name
  {d5e1d66e-c72c-4c7e-9f3b-d66c7b42b2b5}, !- Floor Construction Name
  {d5e1d66e-c72c-4c7e-9f3b-d66c7b42b2b5}, !- Wall Construction Name
  {d5e1d66e-c72c-4c7e-9f3b-d66c7b42b2b5}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c059ba10-66e7-48ec-ac4d-f111f2ec5bf9}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|Office|ext_sub, !- Name
  {d4d7c836-2e61-4e65-8990-6ee56d5b87cc}, !- Fixed Window Construction Name
  {d4d7c836-2e61-4e65-8990-6ee56d5b87cc}, !- Operable Window Construction Name
  {425b10b1-9782-4828-aae7-c248b990d082}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {2f052bd5-5739-40db-b6df-747c961c93a2}, !- Overhead Door Construction Name
  {23519d08-25b3-4ea8-9e8e-d806f0a3c9d9}, !- Skylight Construction Name
  {c38c010b-654f-42aa-bbaf-405bb0c9b2aa}, !- Tubular Daylight Dome Construction Name
  {c38c010b-654f-42aa-bbaf-405bb0c9b2aa}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e1003fc-ff16-45df-85e6-2497444b8bb3}, !- Handle
  DOE Ref Pre-1980|ASHRAE 169-2006-5A|Office|int_sub, !- Name
  {c38c010b-654f-42aa-bbaf-405bb0c9b2aa}, !- Fixed Window Construction Name
  {c38c010b-654f-42aa-bbaf-405bb0c9b2aa}, !- Operable Window Construction Name
  {0acd5f97-c42e-4b66-ab8a-416031e3f28f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f6b5a472-5641-496f-bf5c-69981bbd8600}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {0ec9c944-1d77-478d-b9df-c84615a00dc8}, !- Layer 1
  {0189e8b0-1e8a-4d0e-8011-21286ed6f010}, !- Layer 2
  {48dffcaa-2db1-4582-8a88-b1489de35cf7}, !- Layer 3
  {2e15daaf-b80d-4037-bd10-c903e951becd}; !- Layer 4

OS:StandardsInformation:Construction,
  {ae079ee3-a6cc-41b7-b535-393359081bbd}, !- Handle
  {f6b5a472-5641-496f-bf5c-69981bbd8600}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0ec9c944-1d77-478d-b9df-c84615a00dc8}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0189e8b0-1e8a-4d0e-8011-21286ed6f010}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {48dffcaa-2db1-4582-8a88-b1489de35cf7}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2e15daaf-b80d-4037-bd10-c903e951becd}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {d5e1d66e-c72c-4c7e-9f3b-d66c7b42b2b5}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {f1ebfa67-5b48-4b96-990a-0fa19cf666b4}, !- Layer 1
  {b48a64ed-855b-4cec-8301-ac7a2e1b46dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {babb3802-6155-4458-b3c5-93ebcd65e63b}, !- Handle
  {d5e1d66e-c72c-4c7e-9f3b-d66c7b42b2b5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f1ebfa67-5b48-4b96-990a-0fa19cf666b4}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {b48a64ed-855b-4cec-8301-ac7a2e1b46dd}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {74886ee7-4b00-45f3-9346-7c24d90e6b20}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {ad419643-f998-4c27-b79d-388034644bcb}, !- Layer 1
  {87e8c001-1c13-476e-8e6a-a14808d06a4c}, !- Layer 2
  {2387294b-a3a9-4553-87d6-42aac90deef8}; !- Layer 3

OS:StandardsInformation:Construction,
  {74d7e587-7473-4483-bebc-d8b38e86fb5c}, !- Handle
  {74886ee7-4b00-45f3-9346-7c24d90e6b20}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ad419643-f998-4c27-b79d-388034644bcb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {87e8c001-1c13-476e-8e6a-a14808d06a4c}, !- Handle
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2387294b-a3a9-4553-87d6-42aac90deef8}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {5cdc7f94-e0c6-4796-987b-92b6b0e2c504}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {db801ed0-b50c-4544-bd24-00fe0c7e2166}, !- Layer 1
  {35d96517-85e9-4589-9f27-26efe26c1eca}, !- Layer 2
  {db801ed0-b50c-4544-bd24-00fe0c7e2166}; !- Layer 3

OS:StandardsInformation:Construction,
  {10993c79-8ec0-48a0-b554-09eb2136998f}, !- Handle
  {5cdc7f94-e0c6-4796-987b-92b6b0e2c504}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {db801ed0-b50c-4544-bd24-00fe0c7e2166}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {35d96517-85e9-4589-9f27-26efe26c1eca}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {174d9d5d-bf0c-4eb4-9421-ac2c1945fc00}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {851e814e-0881-4fe5-8e85-909bf6667727}, !- Layer 1
  {3d1f467b-cfac-442d-b5e3-1375f8e16340}, !- Layer 2
  {a6665557-55a6-4384-a31c-5ad278fa9dde}; !- Layer 3

OS:StandardsInformation:Construction,
  {bfb3cf2a-7f96-4267-b954-ab167bcb2cc3}, !- Handle
  {174d9d5d-bf0c-4eb4-9421-ac2c1945fc00}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {851e814e-0881-4fe5-8e85-909bf6667727}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {3d1f467b-cfac-442d-b5e3-1375f8e16340}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {a6665557-55a6-4384-a31c-5ad278fa9dde}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {38c2587b-98e6-490b-ac50-5ce2a47ac5e6}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {a6665557-55a6-4384-a31c-5ad278fa9dde}, !- Layer 1
  {3d1f467b-cfac-442d-b5e3-1375f8e16340}, !- Layer 2
  {851e814e-0881-4fe5-8e85-909bf6667727}; !- Layer 3

OS:StandardsInformation:Construction,
  {275d6892-280e-44d5-b689-adb3e6141faa}, !- Handle
  {38c2587b-98e6-490b-ac50-5ce2a47ac5e6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d4d7c836-2e61-4e65-8990-6ee56d5b87cc}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  ,                                       !- Surface Rendering Name
  {11f67814-e467-42a7-a615-18ebe3c035ab}; !- Layer 1

OS:StandardsInformation:Construction,
  {fffa17c5-2413-402a-93be-125322eb4df9}, !- Handle
  {d4d7c836-2e61-4e65-8990-6ee56d5b87cc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {11f67814-e467-42a7-a615-18ebe3c035ab}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {425b10b1-9782-4828-aae7-c248b990d082}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {6cef13a9-e786-40dd-8fdf-dbfb1b227aa1}, !- Layer 1
  {9ffd9d4e-4c4f-4917-97de-7bba68f0d903}; !- Layer 2

OS:StandardsInformation:Construction,
  {47ecd250-0919-4802-9a20-970f1c523094}, !- Handle
  {425b10b1-9782-4828-aae7-c248b990d082}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6cef13a9-e786-40dd-8fdf-dbfb1b227aa1}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9ffd9d4e-4c4f-4917-97de-7bba68f0d903}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2f052bd5-5739-40db-b6df-747c961c93a2}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {6cef13a9-e786-40dd-8fdf-dbfb1b227aa1}, !- Layer 1
  {884b87ed-8af0-4f9e-a966-b97501a0d7a6}; !- Layer 2

OS:StandardsInformation:Construction,
  {54d8d1aa-8463-4361-b833-026e6439622a}, !- Handle
  {2f052bd5-5739-40db-b6df-747c961c93a2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {884b87ed-8af0-4f9e-a966-b97501a0d7a6}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {23519d08-25b3-4ea8-9e8e-d806f0a3c9d9}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {fbf42583-615c-4cb2-909e-bfa5772e54bb}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5ced2a1-beeb-4399-8809-2ed1613fc9c2}, !- Handle
  {23519d08-25b3-4ea8-9e8e-d806f0a3c9d9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {fbf42583-615c-4cb2-909e-bfa5772e54bb}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {c38c010b-654f-42aa-bbaf-405bb0c9b2aa}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {e0fba256-3b65-4d01-882d-26d8e2410cf1}; !- Layer 1

OS:StandardsInformation:Construction,
  {8967fcc4-5563-46d5-8a5f-7cee93962e1b}, !- Handle
  {c38c010b-654f-42aa-bbaf-405bb0c9b2aa}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e0fba256-3b65-4d01-882d-26d8e2410cf1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0acd5f97-c42e-4b66-ab8a-416031e3f28f}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {312f2be9-0274-4961-b11d-6893fd5e9e6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {7a152f7b-710f-44d3-8abb-218338c4e4de}, !- Handle
  {0acd5f97-c42e-4b66-ab8a-416031e3f28f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {312f2be9-0274-4961-b11d-6893fd5e9e6b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2b8be321-30f5-448a-bbe7-c1f123fad078}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {312f2be9-0274-4961-b11d-6893fd5e9e6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {4d482a0f-b5dc-42e8-99b1-330f3b036e6a}, !- Handle
  {2b8be321-30f5-448a-bbe7-c1f123fad078}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

