
OS:Version,
  {9ca414b0-11c3-4faa-949c-8b26f623d7c9}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {69b85a1e-4b3c-4ff5-ac00-09307e0ca011}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Handle
  Office|BlendA|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {50938c40-85b5-48c3-9920-e64284b9dcd5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {516e4e8e-d10c-4cc3-acf1-bbe4cf5c2820}, !- Group Rendering Name
  {177c4570-bc7c-46fe-99ad-3c1d5705da38}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendA;                                 !- Standards Space Type

OS:Rendering:Color,
  {516e4e8e-d10c-4cc3-acf1-bbe4cf5c2820}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Handle
  Office|BlendB|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {50938c40-85b5-48c3-9920-e64284b9dcd5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c8795181-bc88-434f-a25a-53eaedd7c1e1}, !- Group Rendering Name
  {c294efe6-fded-4586-8c09-f5ee070d9586}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendB;                                 !- Standards Space Type

OS:Rendering:Color,
  {c8795181-bc88-434f-a25a-53eaedd7c1e1}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {0b315751-7e60-468b-826f-ccbd84c2af5c}, !- Handle
  Office|BlendC|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {50938c40-85b5-48c3-9920-e64284b9dcd5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {36dd792d-3615-4179-91fa-1bad49cf65e9}, !- Group Rendering Name
  {c0728033-99eb-4f02-aad4-2d3df7817f00}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BlendC;                                 !- Standards Space Type

OS:Rendering:Color,
  {36dd792d-3615-4179-91fa-1bad49cf65e9}, !- Handle
  Rendering Color 3,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c359f19e-015c-49a8-ab67-fb17e1283693}, !- Handle
  Office|Restroom|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {50938c40-85b5-48c3-9920-e64284b9dcd5}, !- Default Construction Set Name
  {2ecc0b2e-3fc8-4b69-9b47-4c1ef92bbbb9}, !- Default Schedule Set Name
  {5e13a300-4586-4919-8d4f-d76c04c0b3a1}, !- Group Rendering Name
  {7faf21a4-8dcc-41fe-85fd-068d6cc23cb4}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {5e13a300-4586-4919-8d4f-d76c04c0b3a1}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c1e98c05-5cf1-4f51-8e90-4acb34688aa2}, !- Handle
  0800|1700|Office|default|hoo,           !- Name
  {2fd648f3-e672-44b1-8cfc-52f0af068cca}, !- Schedule Type Limits Name
  {09647c50-0b17-4291-8d57-7bf814058a06}, !- Default Day Schedule Name
  {9e1ad474-bc91-486b-97ef-30e818d62c7f}, !- Summer Design Day Schedule Name
  {9ecddffa-c2f7-4579-b34d-4e83b14aa248}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09647c50-0b17-4291-8d57-7bf814058a06}, !- Handle
  0800|1700|Office|default|hoo Schedule Week Day, !- Name
  {2fd648f3-e672-44b1-8cfc-52f0af068cca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9ab7abe6-826a-4488-9ea9-8916888ce9df}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ecddffa-c2f7-4579-b34d-4e83b14aa248}, !- Handle
  0800|1700|Office|default|hoo Winter Design Day, !- Name
  {2fd648f3-e672-44b1-8cfc-52f0af068cca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {956db7a3-1eb8-4978-ba6c-5f2d48fafc9f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e1ad474-bc91-486b-97ef-30e818d62c7f}, !- Handle
  0800|1700|Office|default|hoo Summer Design Day, !- Name
  {2fd648f3-e672-44b1-8cfc-52f0af068cca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {69b85a1e-4b3c-4ff5-ac00-09307e0ca011}, !- Handle
  Building Hours of Operation,            !- Name
  {c1e98c05-5cf1-4f51-8e90-4acb34688aa2}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {2fd648f3-e672-44b1-8cfc-52f0af068cca}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {cc6ea07b-35b5-4131-abf1-ded82503151b}, !- Handle
  0800|1700|Office|OpenOffice|occ,        !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  {8e361411-cb03-4f79-ba92-bf3d491ce75a}, !- Default Day Schedule Name
  {080a8178-f243-4281-b240-7826cb51181c}, !- Summer Design Day Schedule Name
  {120df786-01c6-4709-87e7-2470f826a0d7}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8e361411-cb03-4f79-ba92-bf3d491ce75a}, !- Handle
  0800|1700|Office|OpenOffice|occ |default, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {080a8178-f243-4281-b240-7826cb51181c}, !- Handle
  0800|1700|Office|OpenOffice|occ Summer Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {120df786-01c6-4709-87e7-2470f826a0d7}, !- Handle
  0800|1700|Office|OpenOffice|occ Winter Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {389b7e7d-46b3-45de-9471-6bd6ee1df783}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sun Rule, !- Name
  {cc6ea07b-35b5-4131-abf1-ded82503151b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {031f00eb-1622-46a5-aa46-f9d1cbfe65d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {031f00eb-1622-46a5-aa46-f9d1cbfe65d7}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sun, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {243f9377-e588-4f2c-85d5-5080606610c6}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sat Rule, !- Name
  {cc6ea07b-35b5-4131-abf1-ded82503151b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fef42392-3579-416b-85c3-abf822e2e1b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fef42392-3579-416b-85c3-abf822e2e1b0}, !- Handle
  0800|1700|Office|OpenOffice|occ |1/1-12/31|Sat, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Handle
  0800|1700|Office|default|elec_equip,    !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  {f12bba46-0707-48f8-810b-76a364149453}, !- Default Day Schedule Name
  {7283ffa9-1f74-4896-a918-441cb84e988a}, !- Summer Design Day Schedule Name
  {1f22ca12-ddb5-4b2c-a601-ab713c2f082d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f12bba46-0707-48f8-810b-76a364149453}, !- Handle
  0800|1700|Office|default|elec_equip |default, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  30,                                     !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  30,                                     !- Minute 9
  0.49,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.42,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  30,                                     !- Minute 17
  0.41,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4;                                    !- Value Until Time 18

OS:Schedule:Day,
  {7283ffa9-1f74-4896-a918-441cb84e988a}, !- Handle
  0800|1700|Office|default|elec_equip Summer Design Day, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f22ca12-ddb5-4b2c-a601-ab713c2f082d}, !- Handle
  0800|1700|Office|default|elec_equip Winter Design Day, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ea6b6646-f0b2-4bb9-93eb-c5fe8d36cbd9}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sun Rule, !- Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50883fa5-9b0f-4d6d-8d95-c99e2f8a1ccc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50883fa5-9b0f-4d6d-8d95-c99e2f8a1ccc}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sun, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b6c17c87-cc63-403a-a23b-889309e489a6}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sat Rule, !- Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6b8c67d-e6bc-405c-8ff7-7636c5c869c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6b8c67d-e6bc-405c-8ff7-7636c5c869c5}, !- Handle
  0800|1700|Office|default|elec_equip |1/1-12/31|Sat, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.37,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.47,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  30,                                     !- Minute 10
  0.44,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.36,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  30,                                     !- Minute 16
  0.32,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Ruleset,
  {af8588f1-4550-4679-9096-3c8228beb2d4}, !- Handle
  0800|1700|Office|default|htg_setpoint,  !- Name
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Schedule Type Limits Name
  {65bd064f-1b8a-456b-a457-cb345eee458e}, !- Default Day Schedule Name
  {898b1222-6575-4140-aa38-55ec8eed0cb3}, !- Summer Design Day Schedule Name
  {5c147b05-eb29-49e9-9613-f899b4c6bc1f}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {65bd064f-1b8a-456b-a457-cb345eee458e}, !- Handle
  0800|1700|Office|default|htg_setpoint |default, !- Name
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {898b1222-6575-4140-aa38-55ec8eed0cb3}, !- Handle
  0800|1700|Office|default|htg_setpoint Summer Design Day, !- Name
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {5c147b05-eb29-49e9-9613-f899b4c6bc1f}, !- Handle
  0800|1700|Office|default|htg_setpoint Winter Design Day, !- Name
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ddd92fd0-a80e-4bd1-8fb3-ec3e1112ec73}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sun Rule, !- Name
  {af8588f1-4550-4679-9096-3c8228beb2d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b7188dc-5986-4c45-8787-32c807bb06e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b7188dc-5986-4c45-8787-32c807bb06e9}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sun, !- Name
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  15.9111111111112,                       !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2111111111112,                       !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  16.5111111111112,                       !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  16.8111111111111,                       !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  17.1055555555556,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  17.4055555555556,                       !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  17.7055555555556,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  18.0055555555556,                       !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  18.3055555555556,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  18.6055555555556,                       !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  18.9055555555556,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  19.2055555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  19.5055555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  19.8000000000001,                       !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  20.1,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  20.4,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  20.7,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  21.0000000000001,                       !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6111111111111;                       !- Value Until Time 20

OS:Schedule:Rule,
  {8094a9ce-148f-49ab-8e7a-24fb7629f20a}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sat Rule, !- Name
  {af8588f1-4550-4679-9096-3c8228beb2d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bf77b14-349b-4f82-b4b3-4fc521f5121d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf77b14-349b-4f82-b4b3-4fc521f5121d}, !- Handle
  0800|1700|Office|default|htg_setpoint |1/1-12/31|Sat, !- Name
  {fab81587-67ef-4385-ba0e-dca746540f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6111111111111,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {5d5daaf6-795e-4aac-9b5a-716312b74394}, !- Handle
  0800|1700|Office|default|clothing,      !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  {49c04487-7b18-4e73-8399-16dc74aa9b1a}, !- Default Day Schedule Name
  {1ffa242b-4134-4d12-b341-833dde32f5cb}, !- Summer Design Day Schedule Name
  {ae014b45-9678-462f-9eab-3cbc7729d54d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {49c04487-7b18-4e73-8399-16dc74aa9b1a}, !- Handle
  0800|1700|Office|default|clothing |default, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1ffa242b-4134-4d12-b341-833dde32f5cb}, !- Handle
  0800|1700|Office|default|clothing Summer Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ae014b45-9678-462f-9eab-3cbc7729d54d}, !- Handle
  0800|1700|Office|default|clothing Winter Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {165d2fb8-cde4-4497-bf10-53bda500634a}, !- Handle
  0800|1700|Office|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {5d5daaf6-795e-4aac-9b5a-716312b74394}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63d9f510-a0e5-432d-992c-f95feba0fa1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {63d9f510-a0e5-432d-992c-f95feba0fa1e}, !- Handle
  0800|1700|Office|default|clothing |7/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a1b9acf2-00f0-484d-a0ce-8f2ad4cbb588}, !- Handle
  0800|1700|Office|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {5d5daaf6-795e-4aac-9b5a-716312b74394}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc6288c0-ea80-4e71-a343-fef9b0b7c645}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc6288c0-ea80-4e71-a343-fef9b0b7c645}, !- Handle
  0800|1700|Office|default|clothing |12/1-3/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.3;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0c6174c-7702-4ada-8aa5-fb5177845634}, !- Handle
  0800|1700|Office|default|swh_target_temp, !- Name
  {310ae486-3b4b-4684-974c-844e49da9888}, !- Schedule Type Limits Name
  {6e7873fe-90fe-4e96-b265-ebab2afc08e7}, !- Default Day Schedule Name
  {c172656b-e070-48dc-898a-c7af6b41c110}, !- Summer Design Day Schedule Name
  {33d0bd01-c35f-4d4d-a4bc-1c962c96fe1d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {310ae486-3b4b-4684-974c-844e49da9888}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6e7873fe-90fe-4e96-b265-ebab2afc08e7}, !- Handle
  0800|1700|Office|default|swh_target_temp |default, !- Name
  {310ae486-3b4b-4684-974c-844e49da9888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c172656b-e070-48dc-898a-c7af6b41c110}, !- Handle
  0800|1700|Office|default|swh_target_temp Summer Design Day, !- Name
  {310ae486-3b4b-4684-974c-844e49da9888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {33d0bd01-c35f-4d4d-a4bc-1c962c96fe1d}, !- Handle
  0800|1700|Office|default|swh_target_temp Winter Design Day, !- Name
  {310ae486-3b4b-4684-974c-844e49da9888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {beb2a00c-2c5e-499d-8ee2-2ab3895a4daf}, !- Handle
  0800|1700|Office|default|gas_equip,     !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  {cbd92ae9-72e6-4438-b13a-d510d3e55a86}, !- Default Day Schedule Name
  {2d6d1e08-650e-48b9-8a43-68cbaab8bab0}, !- Summer Design Day Schedule Name
  {cc69921b-df34-4c24-85c6-049540c88805}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbd92ae9-72e6-4438-b13a-d510d3e55a86}, !- Handle
  0800|1700|Office|default|gas_equip |default, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d6d1e08-650e-48b9-8a43-68cbaab8bab0}, !- Handle
  0800|1700|Office|default|gas_equip Summer Design Day, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc69921b-df34-4c24-85c6-049540c88805}, !- Handle
  0800|1700|Office|default|gas_equip Winter Design Day, !- Name
  {28ff9cea-c4b7-4452-9fef-f37c64f35408}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {04909707-a005-464c-8889-bf2995133ae0}, !- Handle
  0800|1700|Office|default|work_eff,      !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  {b5946299-aa93-48f5-beaf-5e06cc128625}, !- Default Day Schedule Name
  {72718123-0260-46cc-adad-e36823450f83}, !- Summer Design Day Schedule Name
  {e9f94519-98ca-46bf-982e-ebdb223bb52c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b5946299-aa93-48f5-beaf-5e06cc128625}, !- Handle
  0800|1700|Office|default|work_eff |default, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72718123-0260-46cc-adad-e36823450f83}, !- Handle
  0800|1700|Office|default|work_eff Summer Design Day, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9f94519-98ca-46bf-982e-ebdb223bb52c}, !- Handle
  0800|1700|Office|default|work_eff Winter Design Day, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {04f883c2-80e4-4c42-9504-b59396e2b84f}, !- Handle
  0800|1700|Office|default|swh,           !- Name
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Schedule Type Limits Name
  {f9a045ea-d980-4731-b0cb-cdf353add18b}, !- Default Day Schedule Name
  {92eac999-7a9f-4754-8035-aee24ead832b}, !- Summer Design Day Schedule Name
  {9bcf471a-bed9-44da-9d38-b02385bf4481}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f9a045ea-d980-4731-b0cb-cdf353add18b}, !- Handle
  0800|1700|Office|default|swh |default,  !- Name
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0799999982118607,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.119999997317791,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.189999997615814,                      !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.219999998807907,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.259999990463257,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.28999999165535,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.330000013113022,                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.360000014305115,                      !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.430000007152557,                      !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.469999998807907,                      !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.540000021457672,                      !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.569999992847443,                      !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.540000021457672,                      !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.519999980926514,                      !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490000009536743,                      !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.46000000834465,                       !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.430000007152557,                      !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.409999996423721,                      !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.379999995231628,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.349999994039536,                      !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.319999992847443,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.300000011920929,                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.270000010728836,                      !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.239999994635582,                      !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.209999993443489,                      !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.189999997615814,                      !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.159999996423721,                      !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.129999995231628,                      !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.100000001490116,                      !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0799999982118607,                     !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0500000007450581;                     !- Value Until Time 35

OS:Schedule:Day,
  {92eac999-7a9f-4754-8035-aee24ead832b}, !- Handle
  0800|1700|Office|default|swh Summer Design Day, !- Name
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.08,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.12,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.29,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.33,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.36,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.43,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.57,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.54,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.52,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.49,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.46,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.32,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.24,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.21,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.19,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.16,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.13,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.08,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:Schedule:Day,
  {9bcf471a-bed9-44da-9d38-b02385bf4481}, !- Handle
  0800|1700|Office|default|swh Winter Design Day, !- Name
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.08,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.12,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.29,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.33,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.36,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.43,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.57,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.54,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.52,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.49,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.46,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.32,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.24,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.21,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.19,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.16,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.13,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.08,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:Schedule:Rule,
  {ad0949ce-a916-41fd-ae3e-1d36a6f648a2}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sun Rule, !- Name
  {04f883c2-80e4-4c42-9504-b59396e2b84f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59f215b7-ad6f-4534-ae8f-13c35654d767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59f215b7-ad6f-4534-ae8f-13c35654d767}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sun, !- Name
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.08,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.08,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a222e320-fae8-47a3-b1e9-6df4308cbad9}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sat Rule, !- Name
  {04f883c2-80e4-4c42-9504-b59396e2b84f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69d3441e-483c-4bc0-8131-d2be5ac8c4d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d3441e-483c-4bc0-8131-d2be5ac8c4d6}, !- Handle
  0800|1700|Office|default|swh |1/1-12/31|Sat, !- Name
  {4ff4a648-0dd1-4f19-8170-3d32ea5b0c44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.12,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.17,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.18,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.19,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.21,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.23,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.22,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.21,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.19,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.18,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.17,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  30,                                     !- Minute 25
  0.14,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.13,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.12,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.11,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.09,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.08,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  0,                                      !- Minute 32
  0.07,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.06,                                   !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05;                                   !- Value Until Time 34

OS:Schedule:Ruleset,
  {24cdd3a8-300d-42b1-8fa3-86d5f3d24d14}, !- Handle
  0800|1700|Office|default|elevator,      !- Name
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Schedule Type Limits Name
  {30330e8a-5896-41d3-8b07-1cfefa695de9}, !- Default Day Schedule Name
  {9b18c4b5-f02f-4d79-91ed-2f7f4a3e6e7f}, !- Summer Design Day Schedule Name
  {3156f294-5097-446a-b9e5-9fbe350f54c4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {30330e8a-5896-41d3-8b07-1cfefa695de9}, !- Handle
  0800|1700|Office|default|elevator |default, !- Name
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.43,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.49,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.46,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.46,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.32,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Day,
  {9b18c4b5-f02f-4d79-91ed-2f7f4a3e6e7f}, !- Handle
  0800|1700|Office|default|elevator Summer Design Day, !- Name
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.43,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.49,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.46,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.46,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.32,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Day,
  {3156f294-5097-446a-b9e5-9fbe350f54c4}, !- Handle
  0800|1700|Office|default|elevator Winter Design Day, !- Name
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.52,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.69,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.43,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.46,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.49,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.51,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.46,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.46,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.32,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Rule,
  {8e6a6e62-8d32-40c2-bdee-8bac46484f35}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sun Rule, !- Name
  {24cdd3a8-300d-42b1-8fa3-86d5f3d24d14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70d78e67-5ce4-4b42-b100-3a441d6cecb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70d78e67-5ce4-4b42-b100-3a441d6cecb6}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sun, !- Name
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d33e24b-851d-476d-8fa9-2db708c422c0}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sat Rule, !- Name
  {24cdd3a8-300d-42b1-8fa3-86d5f3d24d14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0543df0-9d86-4169-8e2d-08807d1ec4f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0543df0-9d86-4169-8e2d-08807d1ec4f8}, !- Handle
  0800|1700|Office|default|elevator |1/1-12/31|Sat, !- Name
  {b1e2ec1c-bbdf-43a0-b6f8-829d1c2f1f40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.16,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.18,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.19,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.21,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.22,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.19,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.16,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.13,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.07,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.06,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Handle
  0800|1700|Office|default|infiltration,  !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  {c3adc292-79e9-41a1-8358-ef425b773217}, !- Default Day Schedule Name
  {70d62c49-6e02-4dd1-96bc-35736cd3a5f5}, !- Summer Design Day Schedule Name
  {9c723ea8-e378-4a7f-8273-12e329cd3724}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3adc292-79e9-41a1-8358-ef425b773217}, !- Handle
  0800|1700|Office|default|infiltration |default, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {70d62c49-6e02-4dd1-96bc-35736cd3a5f5}, !- Handle
  0800|1700|Office|default|infiltration Summer Design Day, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9c723ea8-e378-4a7f-8273-12e329cd3724}, !- Handle
  0800|1700|Office|default|infiltration Winter Design Day, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3e72fed4-41c3-4e88-8ee9-e528a1762785}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sun Rule, !- Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ea1ba3d-62cd-41a5-bfbe-c859fe3b51df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ea1ba3d-62cd-41a5-bfbe-c859fe3b51df}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sun, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5952e1d5-031e-400a-849f-193ea195fd10}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sat Rule, !- Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ffc4e3b-e751-4eb7-81dc-7a4b601d4f70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ffc4e3b-e751-4eb7-81dc-7a4b601d4f70}, !- Handle
  0800|1700|Office|default|infiltration |1/1-12/31|Sat, !- Name
  {2dbb745a-f0ca-455c-b89f-649ca8fdecd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ba3b9abc-d2c3-44a0-8216-488612bbe31d}, !- Handle
  0800|1700|Office|default|thermal_ctrl,  !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  {66c8771f-12cb-4fe6-866a-108dabf24c41}, !- Default Day Schedule Name
  {1dbf4fa1-6d8e-49f9-884f-a618c5d55045}, !- Summer Design Day Schedule Name
  {778ffac4-3ffa-4dcf-a6d5-01788e4862db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66c8771f-12cb-4fe6-866a-108dabf24c41}, !- Handle
  0800|1700|Office|default|thermal_ctrl |default, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dbf4fa1-6d8e-49f9-884f-a618c5d55045}, !- Handle
  0800|1700|Office|default|thermal_ctrl Summer Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {778ffac4-3ffa-4dcf-a6d5-01788e4862db}, !- Handle
  0800|1700|Office|default|thermal_ctrl Winter Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a95b4015-d34d-49ef-85e4-a879260c23bf}, !- Handle
  0800|1700|Office|default|hvac,          !- Name
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Schedule Type Limits Name
  {78183b27-8c1d-466d-99f1-0c2b8f2e6c85}, !- Default Day Schedule Name
  {c58c53c1-e8da-4096-a968-4930d30bb55b}, !- Summer Design Day Schedule Name
  {afca63bc-eb48-4585-9397-c8b1c52686a0}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {78183b27-8c1d-466d-99f1-0c2b8f2e6c85}, !- Handle
  0800|1700|Office|default|hvac |default, !- Name
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c58c53c1-e8da-4096-a968-4930d30bb55b}, !- Handle
  0800|1700|Office|default|hvac Summer Design Day, !- Name
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {afca63bc-eb48-4585-9397-c8b1c52686a0}, !- Handle
  0800|1700|Office|default|hvac Winter Design Day, !- Name
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {009f210c-2eb0-4cf4-a927-0c7f810f1975}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sun Rule, !- Name
  {a95b4015-d34d-49ef-85e4-a879260c23bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2d4bc0f-67a5-483b-b143-b7b01373fd5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2d4bc0f-67a5-483b-b143-b7b01373fd5d}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sun, !- Name
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90b4512c-6a4d-4047-85bb-39724a157f02}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sat Rule, !- Name
  {a95b4015-d34d-49ef-85e4-a879260c23bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15c084cc-97a0-4ece-af6c-24644ec2f31e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15c084cc-97a0-4ece-af6c-24644ec2f31e}, !- Handle
  0800|1700|Office|default|hvac |1/1-12/31|Sat, !- Name
  {bb138f04-490e-486a-a013-30d7f261716f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9a7c6aac-8adf-42af-af9e-5cdbf160b831}, !- Handle
  0800|1700|Office|default|air_velocity,  !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  {29d25466-a21f-4521-9f16-5b75933b8bd9}, !- Default Day Schedule Name
  {c1e2f125-b716-43fb-b91a-3aff74be6ec4}, !- Summer Design Day Schedule Name
  {6b6f9bbd-4c86-4e4e-b8f7-4e7a5b858928}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29d25466-a21f-4521-9f16-5b75933b8bd9}, !- Handle
  0800|1700|Office|default|air_velocity |default, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {c1e2f125-b716-43fb-b91a-3aff74be6ec4}, !- Handle
  0800|1700|Office|default|air_velocity Summer Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {6b6f9bbd-4c86-4e4e-b8f7-4e7a5b858928}, !- Handle
  0800|1700|Office|default|air_velocity Winter Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {65d965a8-ace4-4da1-817f-a38bcdefd1d3}, !- Handle
  0800|1700|Office|ClosedOffice|occ,      !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  {581f680f-ba06-4f2a-a1b6-41e95ab65193}, !- Default Day Schedule Name
  {99011ea7-e059-49c0-9e8c-af93df8c5a91}, !- Summer Design Day Schedule Name
  {63531c72-9a96-48d7-a677-c807d308c57f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {581f680f-ba06-4f2a-a1b6-41e95ab65193}, !- Handle
  0800|1700|Office|ClosedOffice|occ |default, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {99011ea7-e059-49c0-9e8c-af93df8c5a91}, !- Handle
  0800|1700|Office|ClosedOffice|occ Summer Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {63531c72-9a96-48d7-a677-c807d308c57f}, !- Handle
  0800|1700|Office|ClosedOffice|occ Winter Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {342fc365-991c-4a81-9421-ff5bd6ea2d0e}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sun Rule, !- Name
  {65d965a8-ace4-4da1-817f-a38bcdefd1d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32856f09-3262-4d58-a3f3-23a1963fa53b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32856f09-3262-4d58-a3f3-23a1963fa53b}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sun, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0af36e93-237d-46a4-abf5-b134f1b7cede}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sat Rule, !- Name
  {65d965a8-ace4-4da1-817f-a38bcdefd1d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bae62ac-39a3-43ce-837e-610a06c360b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bae62ac-39a3-43ce-837e-610a06c360b7}, !- Handle
  0800|1700|Office|ClosedOffice|occ |1/1-12/31|Sat, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {0cc849ae-3d89-43e1-94c5-c3f42bb56271}, !- Handle
  0800|1700|Office|Corridor|occ,          !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  {d5591be3-afe2-4076-a34b-0085e85fd74a}, !- Default Day Schedule Name
  {7d38ef04-5a70-402e-ba05-8bd230dc58ae}, !- Summer Design Day Schedule Name
  {b758a2ac-91a1-4897-b370-708e281fe8c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5591be3-afe2-4076-a34b-0085e85fd74a}, !- Handle
  0800|1700|Office|Corridor|occ |default, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.85,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.76,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.51,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.43,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.09,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {7d38ef04-5a70-402e-ba05-8bd230dc58ae}, !- Handle
  0800|1700|Office|Corridor|occ Summer Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.17,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.09,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {b758a2ac-91a1-4897-b370-708e281fe8c1}, !- Handle
  0800|1700|Office|Corridor|occ Winter Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e86a31ff-5ddb-491a-b056-5c623f231394}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sun Rule, !- Name
  {0cc849ae-3d89-43e1-94c5-c3f42bb56271}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b219f0d3-b331-4f60-96d7-9869425d9f82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b219f0d3-b331-4f60-96d7-9869425d9f82}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sun, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f98e8ae0-5ab7-4e02-9249-898e262287bb}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sat Rule, !- Name
  {0cc849ae-3d89-43e1-94c5-c3f42bb56271}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa67d41b-f4d6-4512-ad9c-856e332542b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa67d41b-f4d6-4512-ad9c-856e332542b2}, !- Handle
  0800|1700|Office|Corridor|occ |1/1-12/31|Sat, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.03,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {6bd0f7e8-1ade-4865-9b53-1714388156f0}, !- Handle
  0800|1700|Office|default|lighting,      !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  {61f6f761-ddd5-4273-8391-8cace0798b9b}, !- Default Day Schedule Name
  {965436ab-563c-47eb-9a80-b70f0bc7119e}, !- Summer Design Day Schedule Name
  {7c215d24-0eac-4809-a682-351873371e8d}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {61f6f761-ddd5-4273-8391-8cace0798b9b}, !- Handle
  0800|1700|Office|default|lighting |default, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0.83,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.69,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  30,                                     !- Minute 17
  0.26,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.19,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  30,                                     !- Minute 19
  0.12,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05;                                   !- Value Until Time 20

OS:Schedule:Day,
  {965436ab-563c-47eb-9a80-b70f0bc7119e}, !- Handle
  0800|1700|Office|default|lighting Summer Design Day, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  30,                                     !- Minute 7
  0.26,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  30,                                     !- Minute 9
  0.12,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {7c215d24-0eac-4809-a682-351873371e8d}, !- Handle
  0800|1700|Office|default|lighting Winter Design Day, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {61acb486-91df-492d-9ce1-0e1757238997}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sun Rule, !- Name
  {6bd0f7e8-1ade-4865-9b53-1714388156f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d83ebbb3-9e3a-4104-82ed-6db03f123587}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d83ebbb3-9e3a-4104-82ed-6db03f123587}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sun, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {79cb9859-1041-4bf3-b42a-990d1a5fbbfd}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sat Rule, !- Name
  {6bd0f7e8-1ade-4865-9b53-1714388156f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6a51e5d-47f1-4b44-8b44-b031d8e17512}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6a51e5d-47f1-4b44-8b44-b031d8e17512}, !- Handle
  0800|1700|Office|default|lighting |1/1-12/31|Sat, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.44,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  30,                                     !- Minute 8
  0.33,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.16,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:Schedule:Ruleset,
  {2c0123a6-6c13-4f45-b51b-7f7da40b3eb3}, !- Handle
  0800|1700|Office|default|ext_lighting,  !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  {416a58a2-05b7-4b1a-815b-e5e7fc49936b}, !- Default Day Schedule Name
  {59928947-c899-4c6d-9e1d-7b67ca9c0ab5}, !- Summer Design Day Schedule Name
  {d58f6529-6d31-4316-bf1b-3d7d2065d70d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {416a58a2-05b7-4b1a-815b-e5e7fc49936b}, !- Handle
  0800|1700|Office|default|ext_lighting |default, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59928947-c899-4c6d-9e1d-7b67ca9c0ab5}, !- Handle
  0800|1700|Office|default|ext_lighting Summer Design Day, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d58f6529-6d31-4316-bf1b-3d7d2065d70d}, !- Handle
  0800|1700|Office|default|ext_lighting Winter Design Day, !- Name
  {bb214cb7-cff2-4bdd-ba9c-e2ea58e5fd93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Handle
  0800|1700|Office|default|activity,      !- Name
  {f47fa446-e631-4cbf-b53e-b9e1cd0cb099}, !- Schedule Type Limits Name
  {f1b41c1d-cda5-4570-9c11-a15ebd6394ec}, !- Default Day Schedule Name
  {c1ff148f-533b-4de9-b7b6-74e6b71e6be3}, !- Summer Design Day Schedule Name
  {e8c5f8d6-398e-4598-96fd-70cb5a1ee41b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f47fa446-e631-4cbf-b53e-b9e1cd0cb099}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {f1b41c1d-cda5-4570-9c11-a15ebd6394ec}, !- Handle
  0800|1700|Office|default|activity |default, !- Name
  {f47fa446-e631-4cbf-b53e-b9e1cd0cb099}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c1ff148f-533b-4de9-b7b6-74e6b71e6be3}, !- Handle
  0800|1700|Office|default|activity Summer Design Day, !- Name
  {f47fa446-e631-4cbf-b53e-b9e1cd0cb099}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e8c5f8d6-398e-4598-96fd-70cb5a1ee41b}, !- Handle
  0800|1700|Office|default|activity Winter Design Day, !- Name
  {f47fa446-e631-4cbf-b53e-b9e1cd0cb099}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {acb1db9d-ca50-456f-819d-a70655cfbf5d}, !- Handle
  0800|1700|Office|default|occ,           !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  {37f24b27-8d88-4ced-ab31-535e8e10d86f}, !- Default Day Schedule Name
  {d9916ede-ba52-46b2-8da4-213aa94b194c}, !- Summer Design Day Schedule Name
  {15e64983-282d-477f-82bf-3505e254501d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37f24b27-8d88-4ced-ab31-535e8e10d86f}, !- Handle
  0800|1700|Office|default|occ |default,  !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  30,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {d9916ede-ba52-46b2-8da4-213aa94b194c}, !- Handle
  0800|1700|Office|default|occ Summer Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {15e64983-282d-477f-82bf-3505e254501d}, !- Handle
  0800|1700|Office|default|occ Winter Design Day, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5874c228-3e08-4280-802f-9d473424810d}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sun Rule, !- Name
  {acb1db9d-ca50-456f-819d-a70655cfbf5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a80ebb9-560d-4f8c-b298-c658ba739e0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a80ebb9-560d-4f8c-b298-c658ba739e0c}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sun, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1ad5194-5ac3-40d6-b212-51b15cab051d}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sat Rule, !- Name
  {acb1db9d-ca50-456f-819d-a70655cfbf5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8324e8b7-6d3d-41c1-9ba5-d16c71b05bef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8324e8b7-6d3d-41c1-9ba5-d16c71b05bef}, !- Handle
  0800|1700|Office|default|occ |1/1-12/31|Sat, !- Name
  {ae89e22e-1997-4cb4-b419-0c2ab5e32d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.22,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  30,                                     !- Minute 12
  0.09,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.03,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Ruleset,
  {4dc73c77-3303-49ec-a1ac-741c22179af1}, !- Handle
  0800|1700|Office|default|rh,            !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  {70b5520c-f0d5-4b68-850f-334d05d1d568}, !- Default Day Schedule Name
  {fe91f56c-16e1-4952-9df4-8dd5d12dfa9b}, !- Summer Design Day Schedule Name
  {065a2061-12b0-40bb-a4be-97159b9e14ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70b5520c-f0d5-4b68-850f-334d05d1d568}, !- Handle
  0800|1700|Office|default|rh |default,   !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fe91f56c-16e1-4952-9df4-8dd5d12dfa9b}, !- Handle
  0800|1700|Office|default|rh Summer Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {065a2061-12b0-40bb-a4be-97159b9e14ca}, !- Handle
  0800|1700|Office|default|rh Winter Design Day, !- Name
  {902028ab-b595-44b0-9040-14c848c8ab3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dad13c8e-7b8a-45f5-b54c-913edb4828d9}, !- Handle
  0800|1700|Office|default|clg_setpoint,  !- Name
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Schedule Type Limits Name
  {9434a1d0-2714-47f6-9f78-cbab4242da1d}, !- Default Day Schedule Name
  {e43b2298-3ed6-46f0-8cb3-1537591c5308}, !- Summer Design Day Schedule Name
  {efefc0cd-3750-4a93-ba7d-fd9b1c5877db}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9434a1d0-2714-47f6-9f78-cbab4242da1d}, !- Handle
  0800|1700|Office|default|clg_setpoint |default, !- Name
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:Schedule:Day,
  {e43b2298-3ed6-46f0-8cb3-1537591c5308}, !- Handle
  0800|1700|Office|default|clg_setpoint Summer Design Day, !- Name
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {efefc0cd-3750-4a93-ba7d-fd9b1c5877db}, !- Handle
  0800|1700|Office|default|clg_setpoint Winter Design Day, !- Name
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {be125c95-ce9d-4ddc-b338-e9d1fe75f4a7}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sun Rule, !- Name
  {dad13c8e-7b8a-45f5-b54c-913edb4828d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc55be07-deaf-4c0c-973d-7921d1b4e32e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc55be07-deaf-4c0c-973d-7921d1b4e32e}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sun, !- Name
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  26.5722222222223,                       !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  26.4222222222223,                       !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  26.2666666666667,                       !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  26.1166666666667,                       !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  25.9666666666667,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  25.8166666666667,                       !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  25.6611111111112,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  25.5111111111112,                       !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  25.3611111111111,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  25.2111111111112,                       !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  25.0611111111111,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  24.9055555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  24.7555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.6055555555556,                       !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  24.4555555555556,                       !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  24.3,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  24.15,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  24.0000000000001,                       !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7222222222223;                       !- Value Until Time 20

OS:Schedule:Rule,
  {a5c7790a-5cb8-4fe1-b867-7ae972fc1079}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sat Rule, !- Name
  {dad13c8e-7b8a-45f5-b54c-913edb4828d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa32371b-e2b6-4a4f-9bf4-06be46894051}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa32371b-e2b6-4a4f-9bf4-06be46894051}, !- Handle
  0800|1700|Office|default|clg_setpoint |1/1-12/31|Sat, !- Name
  {ac387fe3-6294-48fd-9d57-fdc7d9870144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7222222222223;                       !- Value Until Time 3

OS:DefaultScheduleSet,
  {2ecc0b2e-3fc8-4b69-9b47-4c1ef92bbbb9}, !- Handle
  Office|Restroom|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acb1db9d-ca50-456f-819d-a70655cfbf5d}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- People Activity Level Schedule Name
  {6bd0f7e8-1ade-4865-9b53-1714388156f0}, !- Lighting Schedule Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Electric Equipment Schedule Name
  {beb2a00c-2c5e-499d-8ee2-2ab3895a4daf}, !- Gas Equipment Schedule Name
  {04f883c2-80e4-4c42-9504-b59396e2b84f}, !- Hot Water Equipment Schedule Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9d49b262-7a88-43cd-847f-d4cecfbed22f}, !- Handle
  IT_Room|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {49b44194-da47-4d88-9276-3e5c9b8c6c07}, !- Handle
  IT_Room|PeopleInst,                     !- Name
  {9d49b262-7a88-43cd-847f-d4cecfbed22f}, !- People Definition Name
  {0b315751-7e60-468b-826f-ccbd84c2af5c}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.1;                                    !- Multiplier

OS:People:Definition,
  {cf67f643-a124-4ee3-9712-38abf1bfc076}, !- Handle
  PrintRoom|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {756b5220-4030-49d3-94aa-aaca60ca7b73}, !- Handle
  PrintRoom|PeopleInst,                   !- Name
  {cf67f643-a124-4ee3-9712-38abf1bfc076}, !- People Definition Name
  {0b315751-7e60-468b-826f-ccbd84c2af5c}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.5;                                    !- Multiplier

OS:People:Definition,
  {2de8ac0e-f206-4265-bad7-f941dbefff90}, !- Handle
  Corridor|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c897e4c6-2d54-4018-b3f7-5d08fdd1b7b0}, !- Handle
  Corridor|PeopleInst,                    !- Name
  {2de8ac0e-f206-4265-bad7-f941dbefff90}, !- People Definition Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.324324324324324;                      !- Multiplier

OS:People:Definition,
  {fbe58e6b-f99d-4e91-98b2-2a2343e83d3f}, !- Handle
  Lobby|PeopleDef,                        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ad82ddb-f1e1-451c-9439-9e56f1237d01}, !- Handle
  Lobby|PeopleInst,                       !- Name
  {fbe58e6b-f99d-4e91-98b2-2a2343e83d3f}, !- People Definition Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.162162162162162;                      !- Multiplier

OS:People:Definition,
  {29c893bc-27d4-43b5-a3d5-9f4dcd6e4a30}, !- Handle
  Vending|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2dde15c0-d671-46c1-9256-27a1e4dda3b1}, !- Handle
  Vending|PeopleInst,                     !- Name
  {29c893bc-27d4-43b5-a3d5-9f4dcd6e4a30}, !- People Definition Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0540540540540541;                     !- Multiplier

OS:People:Definition,
  {3ccb271b-6654-48e6-9411-4ea7df4ebcb4}, !- Handle
  BreakRoom|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b42f3a98-2733-4ef5-bf18-653047afecd9}, !- Handle
  BreakRoom|PeopleInst,                   !- Name
  {3ccb271b-6654-48e6-9411-4ea7df4ebcb4}, !- People Definition Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.037037037037037;                      !- Multiplier

OS:People:Definition,
  {839a11ed-34c3-4f9c-856c-1a823d24eb49}, !- Handle
  ClosedOffice|PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be40ba37-a058-46e5-8e53-e1ad7ea7fa67}, !- Handle
  ClosedOffice|PeopleInst,                !- Name
  {839a11ed-34c3-4f9c-856c-1a823d24eb49}, !- People Definition Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.444444444444444;                      !- Multiplier

OS:People:Definition,
  {1060d953-0ed0-48dc-a7fb-4059dbc799c8}, !- Handle
  Conference|PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {279f44f3-a078-42dc-9b61-39f9d7b4d443}, !- Handle
  Conference|PeopleInst,                  !- Name
  {1060d953-0ed0-48dc-a7fb-4059dbc799c8}, !- People Definition Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.148148148148148;                      !- Multiplier

OS:People:Definition,
  {3ae9dc96-140e-4e40-91bb-0e0bb84c9f7e}, !- Handle
  OpenOffice|PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98cd73fc-950e-45f3-bc67-2cb77f230901}, !- Handle
  OpenOffice|PeopleInst,                  !- Name
  {3ae9dc96-140e-4e40-91bb-0e0bb84c9f7e}, !- People Definition Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {5689ddc8-f21c-4ba2-b75d-c67a09de414b}, !- Number of People Schedule Name
  {a712e054-9b8b-4894-9646-0b649ff63e34}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.37037037037037;                       !- Multiplier

OS:People:Definition,
  {f08cda06-4b0c-4503-bfec-f61edcf60800}, !- Handle
  Restroom|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c36f5ce7-4bda-4825-bb7b-a9b84042b8e0}, !- Handle
  Restroom|PeopleInst,                    !- Name
  {f08cda06-4b0c-4503-bfec-f61edcf60800}, !- People Definition Name
  {c359f19e-015c-49a8-ab67-fb17e1283693}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c0728033-99eb-4f02-aad4-2d3df7817f00}, !- Handle
  Office|BlendC|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0001524,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c294efe6-fded-4586-8c09-f5ee070d9586}, !- Handle
  Office|BlendB|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00573990133621622,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000212810810810811,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {177c4570-bc7c-46fe-99ad-3c1d5705da38}, !- Handle
  Office|BlendA|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00911075175468151,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7faf21a4-8dcc-41fe-85fd-068d6cc23cb4}, !- Handle
  Office|Restroom|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0613e43-053a-4c45-893e-31cd0b837696}, !- Handle
  Elec/MechRoom|Infiltration,             !- Name
  {0b315751-7e60-468b-826f-ccbd84c2af5c}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004535424,                           !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3ca7ea8-0eba-401f-afcd-bf35145be1f9}, !- Handle
  IT_Room|Infiltration,                   !- Name
  {0b315751-7e60-468b-826f-ccbd84c2af5c}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001133856,                           !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e472bae8-8f38-4adb-bdb9-3fd9e6e43afb}, !- Handle
  PrintRoom|Infiltration,                 !- Name
  {0b315751-7e60-468b-826f-ccbd84c2af5c}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000566928,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a0640ce-bc8d-4de2-908b-ed989f7ef117}, !- Handle
  Corridor|Infiltration,                  !- Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000367737081081081,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86f70595-900b-4cfc-a4f7-5815d8d43e5c}, !- Handle
  Lobby|Infiltration,                     !- Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000183868540540541,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab02c8a9-ce50-4346-85e9-c4cf5ea25cef}, !- Handle
  Stair|Infiltration,                     !- Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.19342702702703e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3df95e0-4680-4bce-b6f5-2e834609f9b3}, !- Handle
  Storage|Infiltration,                   !- Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000429026594594595,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {848df0c8-2aec-48a4-8d4a-e9a6b97da5c1}, !- Handle
  Vending|Infiltration,                   !- Name
  {68de3aef-717f-4d25-a941-771bbaac8ae7}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.12895135135135e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56b536fd-0708-4fde-b4f8-5a777024a00c}, !- Handle
  BreakRoom|Infiltration,                 !- Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.19946666666667e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb0ff07e-a8af-4548-806b-28a45dfeda4f}, !- Handle
  ClosedOffice|Infiltration,              !- Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000503936,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {967bac70-d52f-41d0-a163-2e794fba2c1d}, !- Handle
  Conference|Infiltration,                !- Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000167978666666667,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35808ab3-2ce2-464a-be82-a34cf3329e13}, !- Handle
  OpenOffice|Infiltration,                !- Name
  {7cc366b4-1a4b-459b-bd39-873cc3c07433}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000419946666666667,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0b3c0a2-013b-48e3-bf9a-7859670d52c5}, !- Handle
  Restroom|Infiltration,                  !- Name
  {c359f19e-015c-49a8-ab67-fb17e1283693}, !- Space or SpaceType Name
  {3675e9c8-1e2c-41e8-8741-2cd889a922e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {50938c40-85b5-48c3-9920-e64284b9dcd5}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Office, !- Name
  {5a0128e3-151c-4e59-b445-bdde76b41ab9}, !- Default Exterior Surface Constructions Name
  {fa93c3b6-63ee-4926-a4f8-dad2f67bb19e}, !- Default Interior Surface Constructions Name
  {2e5842f8-6426-418e-9144-829173c9f71a}, !- Default Ground Contact Surface Constructions Name
  {eece321d-efb8-419f-8f22-c75c066d153e}, !- Default Exterior SubSurface Constructions Name
  {033ca073-42d1-4b88-ac87-2eea429280db}, !- Default Interior SubSurface Constructions Name
  {fa07629f-4bb1-4552-ad0f-d46d35508ca8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5a0128e3-151c-4e59-b445-bdde76b41ab9}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Office|ext_surf, !- Name
  {81e5fc99-93ab-47d8-8caa-b9738df31257}, !- Floor Construction Name
  {225ee7b4-ee68-49d9-af3f-d144af122120}, !- Wall Construction Name
  {5bc55ef4-15dd-4489-a26b-a1e21a4a94d8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fa93c3b6-63ee-4926-a4f8-dad2f67bb19e}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Office|int_surf, !- Name
  {5e35c012-f16e-44d6-9918-598b4bc61ce8}, !- Floor Construction Name
  {69f429ba-6d36-4843-bba9-7d469b809186}, !- Wall Construction Name
  {09e25792-6c75-409a-8e66-0e89c2df4fd4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e5842f8-6426-418e-9144-829173c9f71a}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Office|ground_surf, !- Name
  {81e5fc99-93ab-47d8-8caa-b9738df31257}, !- Floor Construction Name
  {81e5fc99-93ab-47d8-8caa-b9738df31257}, !- Wall Construction Name
  {81e5fc99-93ab-47d8-8caa-b9738df31257}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {eece321d-efb8-419f-8f22-c75c066d153e}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Office|ext_sub, !- Name
  {7ce49dfb-09e5-4013-bcba-a0a3f3674faa}, !- Fixed Window Construction Name
  {7ce49dfb-09e5-4013-bcba-a0a3f3674faa}, !- Operable Window Construction Name
  {c726ea1e-9ca5-4fc6-b421-d2ad3d6aca83}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {cd00af72-c824-4192-8413-a8e4e13262c4}, !- Overhead Door Construction Name
  {c94d4627-4d84-4a4b-b1f0-1f2ada0050e1}, !- Skylight Construction Name
  {6dee63fc-0df6-4ca9-bcf0-58ce03c146ee}, !- Tubular Daylight Dome Construction Name
  {6dee63fc-0df6-4ca9-bcf0-58ce03c146ee}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {033ca073-42d1-4b88-ac87-2eea429280db}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|Office|int_sub, !- Name
  {6dee63fc-0df6-4ca9-bcf0-58ce03c146ee}, !- Fixed Window Construction Name
  {6dee63fc-0df6-4ca9-bcf0-58ce03c146ee}, !- Operable Window Construction Name
  {58b6fc1a-0c97-44e2-92b4-4f66205c319f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {225ee7b4-ee68-49d9-af3f-d144af122120}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  ,                                       !- Surface Rendering Name
  {89ecac5f-8804-43e8-92e3-e963562be0d7}, !- Layer 1
  {42938de6-d577-4baa-86f9-ddb2c1753256}, !- Layer 2
  {a59741f1-9c1e-4f25-a90b-2564288d33e1}, !- Layer 3
  {2f72cf5f-eb9d-4f09-8ce3-975d6406f932}; !- Layer 4

OS:StandardsInformation:Construction,
  {4e21c5de-f62d-4d4e-aeb1-c73c3085b2b9}, !- Handle
  {225ee7b4-ee68-49d9-af3f-d144af122120}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {89ecac5f-8804-43e8-92e3-e963562be0d7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {42938de6-d577-4baa-86f9-ddb2c1753256}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a59741f1-9c1e-4f25-a90b-2564288d33e1}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2f72cf5f-eb9d-4f09-8ce3-975d6406f932}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {81e5fc99-93ab-47d8-8caa-b9738df31257}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {ed0d1dd5-ff92-4752-aa92-4588f0df3ffc}, !- Layer 1
  {71a2a9e0-6d4b-478d-93f3-11d3bb8eb593}; !- Layer 2

OS:StandardsInformation:Construction,
  {f0871b6a-a78a-4c7d-a450-92f606a7bad7}, !- Handle
  {81e5fc99-93ab-47d8-8caa-b9738df31257}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ed0d1dd5-ff92-4752-aa92-4588f0df3ffc}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {71a2a9e0-6d4b-478d-93f3-11d3bb8eb593}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5bc55ef4-15dd-4489-a26b-a1e21a4a94d8}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {25179d08-11fa-4aaf-96a3-c07f0c0a2dcb}, !- Layer 1
  {5b88d92f-443f-4e6f-8e9c-b2ce3af217e9}, !- Layer 2
  {94cc3c89-f47f-492e-a10d-a03d7836dbbd}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1fc3776-6ea5-4b21-9e5a-b2c16dcc99fb}, !- Handle
  {5bc55ef4-15dd-4489-a26b-a1e21a4a94d8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {25179d08-11fa-4aaf-96a3-c07f0c0a2dcb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5b88d92f-443f-4e6f-8e9c-b2ce3af217e9}, !- Handle
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94cc3c89-f47f-492e-a10d-a03d7836dbbd}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {69f429ba-6d36-4843-bba9-7d469b809186}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {ff071ca0-6d8f-41bd-9a72-37d4dc87435a}, !- Layer 1
  {0b969ae8-0910-4183-b14e-354176b1ea83}, !- Layer 2
  {ff071ca0-6d8f-41bd-9a72-37d4dc87435a}; !- Layer 3

OS:StandardsInformation:Construction,
  {bb16da33-76ec-4881-8ae4-b271e168c9f9}, !- Handle
  {69f429ba-6d36-4843-bba9-7d469b809186}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ff071ca0-6d8f-41bd-9a72-37d4dc87435a}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {0b969ae8-0910-4183-b14e-354176b1ea83}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {5e35c012-f16e-44d6-9918-598b4bc61ce8}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {a2cbdf79-567b-4b09-adbc-29238e329196}, !- Layer 1
  {82ca1286-36ba-4505-8fc7-f99f54b6a3e6}, !- Layer 2
  {0643252e-be61-4809-9f55-c7368825e8d9}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b1d09ed-b268-4056-a97e-65545ea65d1f}, !- Handle
  {5e35c012-f16e-44d6-9918-598b4bc61ce8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a2cbdf79-567b-4b09-adbc-29238e329196}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {82ca1286-36ba-4505-8fc7-f99f54b6a3e6}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {0643252e-be61-4809-9f55-c7368825e8d9}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {09e25792-6c75-409a-8e66-0e89c2df4fd4}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {0643252e-be61-4809-9f55-c7368825e8d9}, !- Layer 1
  {82ca1286-36ba-4505-8fc7-f99f54b6a3e6}, !- Layer 2
  {a2cbdf79-567b-4b09-adbc-29238e329196}; !- Layer 3

OS:StandardsInformation:Construction,
  {caf42249-cc07-427d-b3b3-bcb3d0a7b6e6}, !- Handle
  {09e25792-6c75-409a-8e66-0e89c2df4fd4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7ce49dfb-09e5-4013-bcba-a0a3f3674faa}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4e714fb1-de7a-4e7c-a41a-61abeccc4da1}; !- Layer 1

OS:StandardsInformation:Construction,
  {eb64aca7-e34a-424a-900c-42059611ff90}, !- Handle
  {7ce49dfb-09e5-4013-bcba-a0a3f3674faa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {4e714fb1-de7a-4e7c-a41a-61abeccc4da1}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {c726ea1e-9ca5-4fc6-b421-d2ad3d6aca83}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {8070e019-903b-4a56-9758-26e80cce9714}, !- Layer 1
  {6108cc29-6e00-4f60-b022-f7f31bf9b8cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {10bd0ef8-2b3f-4fb9-a296-896a1c98ab89}, !- Handle
  {c726ea1e-9ca5-4fc6-b421-d2ad3d6aca83}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8070e019-903b-4a56-9758-26e80cce9714}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6108cc29-6e00-4f60-b022-f7f31bf9b8cf}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {cd00af72-c824-4192-8413-a8e4e13262c4}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {8070e019-903b-4a56-9758-26e80cce9714}, !- Layer 1
  {81019299-27b3-4abd-b688-1d0846a22d87}; !- Layer 2

OS:StandardsInformation:Construction,
  {935f156c-33a7-413c-96c4-7733d7f6b422}, !- Handle
  {cd00af72-c824-4192-8413-a8e4e13262c4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {81019299-27b3-4abd-b688-1d0846a22d87}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {c94d4627-4d84-4a4b-b1f0-1f2ada0050e1}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {cc0a6be5-67bb-4e13-ac67-aa26003e06c2}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec5e1ea6-8633-4e68-9b95-493bb4b8e887}, !- Handle
  {c94d4627-4d84-4a4b-b1f0-1f2ada0050e1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {cc0a6be5-67bb-4e13-ac67-aa26003e06c2}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {6dee63fc-0df6-4ca9-bcf0-58ce03c146ee}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {bf2c16b3-ddb5-416e-bea4-8f647243cdc3}; !- Layer 1

OS:StandardsInformation:Construction,
  {65174189-e19e-4435-a451-e9b284bd8786}, !- Handle
  {6dee63fc-0df6-4ca9-bcf0-58ce03c146ee}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {bf2c16b3-ddb5-416e-bea4-8f647243cdc3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {58b6fc1a-0c97-44e2-92b4-4f66205c319f}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {2687dd7b-0b76-483a-b4cf-fbd7868df634}; !- Layer 1

OS:StandardsInformation:Construction,
  {e9793755-9dc5-4809-abf3-e9d68e8a826b}, !- Handle
  {58b6fc1a-0c97-44e2-92b4-4f66205c319f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2687dd7b-0b76-483a-b4cf-fbd7868df634}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {fa07629f-4bb1-4552-ad0f-d46d35508ca8}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {2687dd7b-0b76-483a-b4cf-fbd7868df634}; !- Layer 1

OS:StandardsInformation:Construction,
  {70bfe880-cac5-4f0b-8cb2-9faf03f759b4}, !- Handle
  {fa07629f-4bb1-4552-ad0f-d46d35508ca8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

