
OS:Version,
  {179674c4-6f92-4c81-bd96-7d3b43ddd5c8}, !- Handle
  1.1.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Handle
  Always On Discrete,                     !- Name
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, ! Handle
  Medium Office,                          ! Name
  ,                                       ! Building Type
  -0,                                     ! North Axis
  ,                                       ! Nominal Floor to Floor Height
  {b9a6835c-bde6-4770-bd79-b74b79fc51a4}, ! Space Type Name
  {80ca4fb1-7240-493c-a756-ddaabb5f9f89}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:Construction,
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:Construction,
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Handle
  000 Exterior Door,                      ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Layer 1
  {fe097386-a229-4196-90e2-4a422c321f26}; ! Layer 2

OS:Construction,
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Handle
  000 Exterior Window,                    ! Name
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 3

OS:Construction,
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, ! Handle
  000 Interior Ceiling,                   ! Name
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Surface Rendering Name
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; ! Layer 3

OS:Construction,
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Handle
  000 Interior Door,                      ! Name
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {93349841-d95e-46e4-93eb-90902241d529}, ! Handle
  000 Interior Floor,                     ! Name
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Surface Rendering Name
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; ! Layer 3

OS:Construction,
  {b823a257-780f-4555-a887-40683e3a9161}, ! Handle
  000 Interior Partition,                 ! Name
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Handle
  000 Interior Wall,                      ! Name
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Surface Rendering Name
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Layer 1
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Layer 2
  {29d7f267-ab87-4d62-8306-440e6f53637e}; ! Layer 3

OS:Construction,
  {3506a07b-6579-4526-86ca-84b833269727}, ! Handle
  000 Interior Window,                    ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 1

OS:Construction,
  {a8ec8d46-f820-4692-b7d1-8346031294e7}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, ! Name
  {00efa528-c739-4942-bb54-971e350d5081}, ! Surface Rendering Name
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Layer 1
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Layer 2
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; ! Layer 3

OS:Construction,
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, ! Name
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Surface Rendering Name
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Layer 1
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Layer 2
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; ! Layer 3

OS:Construction,
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, ! Name
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Surface Rendering Name
  {21af3466-d55f-4752-adcd-d84768abc6a2}; ! Layer 1

OS:DefaultScheduleSet,
  {2570f7fd-b7d1-44dd-aa85-c4a6191683d9}, ! Handle
  MediumOffice Schedules,                 ! Name
  ,                                       ! Hours of Operation Schedule Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Number of People Schedule Name
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! People Activity Level Schedule Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Lighting Schedule Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000 Interior DefSubCons,                ! Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Fixed Window Construction Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {b27bd252-2544-4f61-92ef-7d92cb2211f5}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {b27bd252-2544-4f61-92ef-7d92cb2211f5}, ! Skylight Construction Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Tubular Daylight Dome Construction Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (mdoff) Exterior DefSubCons, ! Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Fixed Window Construction Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Operable Window Construction Name
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {93349841-d95e-46e4-93eb-90902241d529}, ! Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (mdoff) Exterior DefSurfCons, ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Wall Construction Name
  {a8ec8d46-f820-4692-b7d1-8346031294e7}; ! Roof Ceiling Construction Name

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material,
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {fe097386-a229-4196-90e2-4a422c321f26}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {1fe29fd1-e434-43da-9987-3e0281921913}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Output:Variable,
  {28cd8b45-ce04-45ff-a4d0-dfef140bee6e}, ! Handle
  hourly* - Zone Air System Sensible Heating Rate, ! Name
  *,                                      ! Key Value
  Zone Air System Sensible Heating Rate,  ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {8fb61650-0f2c-4eb5-8188-e14df62eab27}, ! Handle
  hourly* - Zone Air System Sensible Cooling Rate, ! Name
  *,                                      ! Key Value
  Zone Air System Sensible Cooling Rate,  ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:People:Definition,
  {84d764e2-8b36-4a28-b0b9-0d4df078ed71}, ! Handle
  MediumOffice PeopDef,                   ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.053819575255912078,                   ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air Wall Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office Thermostat,               ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {21af3466-d55f-4752-adcd-d84768abc6a2}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice Outdoor Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Handle
  Medium Office Clothing,                 ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Default Day Schedule Name
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Summer Design Day Schedule Name
  {8c3228ca-0962-4ece-b716-86104f378195}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Handle
  Medium Office Clothing Default Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c3228ca-0962-4ece-b716-86104f378195}, ! Handle
  Medium Office Clothing Winter Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93134e4d-2171-49ee-a0f5-e1c7d470aec2}, ! Handle
  Medium Office Clothing Rule 2,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Handle
  Medium Office Clothing Rule 2 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Handle
  Medium Office Clothing Summer Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a0723843-08d2-478a-93c5-b1b5550fb05e}, ! Handle
  Medium Office Clothing Rule 1,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Handle
  Medium Office Clothing Rule 1 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Default Day Schedule Name
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Summer Design Day Schedule Name
  {461db9be-1777-4016-9e98-530238f7be1c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e79cc5fd-8782-4ecc-90bb-db81ea2fa926}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {461db9be-1777-4016-9e98-530238f7be1c}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {daf8f977-913a-4687-ab19-482eafeec91b}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Handle
  Medium Office Bldg Light,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Default Day Schedule Name
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Summer Design Day Schedule Name
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Handle
  Medium Office Bldg Light Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8f6b04a2-d4d0-4f72-a79f-f41dcad31249}, ! Handle
  Medium Office Bldg Light Rule 2,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Handle
  Medium Office Bldg Light Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Handle
  Medium Office Bldg Light Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}, ! Handle
  Medium Office Bldg Light Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {32b9ab4a-cfa2-488a-93a6-2f830390ece9}, ! Handle
  Medium Office Bldg Light Rule 1,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Handle
  Medium Office Bldg Light Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Handle
  Always Off,                             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Default Day Schedule Name
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Summer Design Day Schedule Name
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Handle
  Always Off Default Schedule,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}, ! Handle
  Always Off Winter Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Handle
  Always Off Summer Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Handle
  Medium Office BLDG ELEVATORS,           ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Default Day Schedule Name
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Summer Design Day Schedule Name
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Handle
  Medium Office BLDG ELEVATORS Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Handle
  Medium Office BLDG ELEVATORS Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Rule,
  {71130ec1-583b-4d50-a408-108e32919e83}, ! Handle
  Medium Office BLDG ELEVATORS Rule 2,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Handle
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Day,
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}, ! Handle
  Medium Office BLDG ELEVATORS Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Rule,
  {ea3461f3-388f-4416-8323-58699d9187d1}, ! Handle
  Medium Office BLDG ELEVATORS Rule 1,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Handle
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Default Day Schedule Name
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Summer Design Day Schedule Name
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {48fd2d38-2797-4e0c-afd1-41ae9cfc8fe2}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3a9b7835-c19c-458a-abf6-6a20846f82dd}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Default Day Schedule Name
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Summer Design Day Schedule Name
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8481dbc7-23e8-4523-8f37-e3274d623060}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {736fb37e-1e77-4b84-bde3-cf40466a5e11}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Handle
  Medium Office Work Eff,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Default Day Schedule Name
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Summer Design Day Schedule Name
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Handle
  Medium Office Work Eff Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}, ! Handle
  Medium Office Work Eff Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Handle
  Medium Office Work Eff Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Handle
  Medium Office Bldg Swh,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Default Day Schedule Name
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Summer Design Day Schedule Name
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Handle
  Medium Office Bldg Swh Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Handle
  Medium Office Bldg Swh Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.19,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.38,                                   ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.39000000000000001,                    ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.46999999999999997,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.56999999999999995,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.54000000000000004,                    ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.34000000000000002,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.33000000000000002,                    ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.44,                                   ! Value Until Time 13
  18,                                     ! Hour 14
  0,                                      ! Minute 14
  0.26000000000000001,                    ! Value Until Time 14
  19,                                     ! Hour 15
  0,                                      ! Minute 15
  0.20999999999999999,                    ! Value Until Time 15
  20,                                     ! Hour 16
  0,                                      ! Minute 16
  0.14999999999999999,                    ! Value Until Time 16
  21,                                     ! Hour 17
  0,                                      ! Minute 17
  0.17000000000000001,                    ! Value Until Time 17
  22,                                     ! Hour 18
  0,                                      ! Minute 18
  0.080000000000000002,                   ! Value Until Time 18
  24,                                     ! Hour 19
  0,                                      ! Minute 19
  0.050000000000000003;                   ! Value Until Time 19

OS:Schedule:Rule,
  {e01836d9-b1ae-4b9c-8de8-957faa83a00d}, ! Handle
  Medium Office Bldg Swh Rule 2,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Handle
  Medium Office Bldg Swh Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Day,
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}, ! Handle
  Medium Office Bldg Swh Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Rule,
  {12b858df-8060-403f-95a0-b0983a3954b8}, ! Handle
  Medium Office Bldg Swh Rule 1,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Handle
  Medium Office Bldg Swh Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.040000000000000001,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.070000000000000007,                   ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.040000000000000001,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.059999999999999998,                   ! Value Until Time 4
  14,                                     ! Hour 5
  0,                                      ! Minute 5
  0.089999999999999997,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.059999999999999998,                   ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.040000000000000001,                   ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.070000000000000007,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.040000000000000001;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Default Day Schedule Name
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Summer Design Day Schedule Name
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {801d3700-1a84-4423-8bbe-2a23e1cf9afa}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c908ee67-ea6e-49ed-bd0d-4bec5059ff37}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Default Day Schedule Name
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Summer Design Day Schedule Name
  {c99f7715-c3fc-47a2-8872-620ab7614cde}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {62c70222-4115-4e04-8c79-6c384c3ff658}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6ee12714-127e-412b-b303-0353260df287}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6ee12714-127e-412b-b303-0353260df287}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {c99f7715-c3fc-47a2-8872-620ab7614cde}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5c260c4a-e2ea-43e8-88f9-c3bdd1fe7b16}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Handle
  Medium Office Activity,                 ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Default Day Schedule Name
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Summer Design Day Schedule Name
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always On,                              ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Handle
  Always On Default Schedule,             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, ! Handle
  Always On Winter Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Handle
  Always On Summer Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {809b5ab2-87e8-4866-bec9-d980e49142d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:BuildingStory,
  {16cb3af4-e5f3-4ff9-9974-efbb6fef8a69}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c3682b51-c0ad-4410-8e43-636d498108b2}; !- Group Rendering Name

OS:Space,
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Handle
  Space 101,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {16cb3af4-e5f3-4ff9-9974-efbb6fef8a69}, !- Building Story Name
  {731726dd-0acc-4a93-b9b9-2dd853634084}; !- Thermal Zone Name

OS:Surface,
  {1360c2f6-75ca-4f5c-83d6-9fb195be1c4d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ae724b-0351-4d46-abbb-12278d87312b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12521c66-4fcd-4ead-8eb7-d44f86fb3222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50876f43-23ab-4aac-bd30-7cef307d399b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {297cd8ee-3591-4d16-a974-14f8b9574c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, -2.04187384066908e-015, 0,      !- X,Y,Z Vertex 3 {m}
  21.336, -2.04187384066908e-015, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88db898e-fde9-4615-9e73-29ebbac3abfa}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477bd53a-e3f6-4161-94c4-285e6c1a0b28}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5231ab-4cb8-4684-b26c-005bb7e19720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73013d4-1348-4260-aed5-15d39ae1214a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5d01c4a-13c6-4a7e-9541-fe640df8fb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c2123eb-a4d9-4194-a7e0-1774dd241d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Handle
  Space 102,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {16cb3af4-e5f3-4ff9-9974-efbb6fef8a69}, !- Building Story Name
  {02f5243b-de65-4c18-bd65-09479f838636}; !- Thermal Zone Name

OS:Surface,
  {9263f837-e388-444d-b6f1-e8dd7342c95f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516fcf55-2b65-4956-9516-466d06a6e644}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9078ea-4dfa-44c6-8b7f-e1edf8a7000c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db42486a-5f74-44cd-8a91-9c180bc4a2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  1.02093692033454e-015, 15.24, 0,        !- X,Y,Z Vertex 3 {m}
  1.02093692033454e-015, 15.24, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19bdb44-3a8d-4ba3-acd3-ee2010470814}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4203da02-2f9b-4f16-b3af-876f06d280c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5231ab-4cb8-4684-b26c-005bb7e19720}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477bd53a-e3f6-4161-94c4-285e6c1a0b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501f8f62-675f-4bfa-8936-86c052b7a5b5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1daad18b-a4fe-4af6-8301-1473658c142c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b36520-1d01-458f-9378-0edb24e0b915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Handle
  Space 103,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {16cb3af4-e5f3-4ff9-9974-efbb6fef8a69}, !- Building Story Name
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}; !- Thermal Zone Name

OS:Surface,
  {b2c0979d-0f2c-47f3-83ee-a6b764f1e46a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79246ba-bad0-4ee4-acca-819c925077d8}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297cd8ee-3591-4d16-a974-14f8b9574c2a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50876f43-23ab-4aac-bd30-7cef307d399b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -10.668, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, -15.24, 0,      !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, -15.24, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b6475d-3722-41c1-ac2f-067802a26d67}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ff1bad-6e6c-4227-a016-979081fa9669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f5725d-2582-42c1-b362-70b31fdf94c3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0df94ab-85cd-48d4-9e23-b5827cf6df4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3f7ae3-0754-490c-a626-3e9447d87a85}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1040baa7-8298-4279-b655-a3ab392b4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209a14ea-f24c-4cb9-8a4e-90a9186e140e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Handle
  Space 104,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {16cb3af4-e5f3-4ff9-9974-efbb6fef8a69}, !- Building Story Name
  {83602b83-f71d-49cf-bd1e-189a0f508d05}; !- Thermal Zone Name

OS:Surface,
  {ae8e8342-277f-4464-af20-54b069d0e20d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4203da02-2f9b-4f16-b3af-876f06d280c8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19bdb44-3a8d-4ba3-acd3-ee2010470814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e8b363-63fa-453b-b34e-b1981e9c97dd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc54a84-8f14-44ed-b0e3-b26e4164a7f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ff1bad-6e6c-4227-a016-979081fa9669}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b6475d-3722-41c1-ac2f-067802a26d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12521c66-4fcd-4ead-8eb7-d44f86fb3222}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ae724b-0351-4d46-abbb-12278d87312b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4321deb-813a-4049-b671-57657c386a00}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33fbbe01-3310-4307-852d-197c2bd375ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f67801-0125-4cfc-9381-d9075928d474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Handle
  Space 105,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {16cb3af4-e5f3-4ff9-9974-efbb6fef8a69}, !- Building Story Name
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}; !- Thermal Zone Name

OS:Surface,
  {16770635-cbad-4bc4-b038-3229c1e333ae}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209f6958-9cc0-4219-8342-f939f4e4871e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0df94ab-85cd-48d4-9e23-b5827cf6df4a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f5725d-2582-42c1-b362-70b31fdf94c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  30.48, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  30.48, 2.04187384066908e-015, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc54a84-8f14-44ed-b0e3-b26e4164a7f8}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26e8b363-63fa-453b-b34e-b1981e9c97dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db42486a-5f74-44cd-8a91-9c180bc4a2a2}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9078ea-4dfa-44c6-8b7f-e1edf8a7000c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff510721-bf72-41d2-93e9-7b8ddcc5d6d4}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bba6621-eb78-4141-9930-0c65e1e670d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0594a1-9aeb-4b8d-80dc-81ed48c268d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {35ec97ba-c3b5-4135-a4b8-c9ef4408cc21}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5757d11e-5eb1-4c04-a958-e0dcd9ae91f5}; !- Group Rendering Name

OS:Space,
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Handle
  Space 201,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {35ec97ba-c3b5-4135-a4b8-c9ef4408cc21}, !- Building Story Name
  {2c9167c6-b503-4166-ab92-670a2024eacf}; !- Thermal Zone Name

OS:Surface,
  {4c2123eb-a4d9-4194-a7e0-1774dd241d6c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73013d4-1348-4260-aed5-15d39ae1214a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5f4d2e-0f13-4004-a43a-558f5f623ce1}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4020014a-c0ce-4f9f-90f5-5af2af7b31ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1414e459-32d6-451d-a094-c7234a0b04b9}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbc3a7a-17db-46ad-b930-233f9bb42fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, -2.04187384066908e-015, 0,      !- X,Y,Z Vertex 3 {m}
  21.336, -2.04187384066908e-015, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e50631-972a-45ec-aa7e-dca819ed78bc}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4935f141-da61-411f-b0f2-f0164cb043d1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f88a5d-3efe-44d2-ac69-8445860a805e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc72d17-f521-4b17-8103-e0bec35a0020}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dc4183c-2ae7-4f48-a62e-97ec4f5c8e8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067265b4-02bc-4dcc-ba1e-47c21a474baf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Handle
  Space 202,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {35ec97ba-c3b5-4135-a4b8-c9ef4408cc21}, !- Building Story Name
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}; !- Thermal Zone Name

OS:Surface,
  {b0b36520-1d01-458f-9378-0edb24e0b915}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501f8f62-675f-4bfa-8936-86c052b7a5b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6cfa4a3-11a9-4330-ad40-88ddfdfdeb5b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bbcdb8-03a4-4a5a-b81d-b1417370d430}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f8f5a3c-cd5a-4bc2-b75e-9f5f76f58641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  1.02093692033454e-015, 15.24, 0,        !- X,Y,Z Vertex 3 {m}
  1.02093692033454e-015, 15.24, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68febc60-1a94-41b5-964b-060057ffbf61}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {866f65e0-ace2-4562-a0f4-7f61c9de1abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f88a5d-3efe-44d2-ac69-8445860a805e}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4935f141-da61-411f-b0f2-f0164cb043d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83ce846-3320-44ee-8e6e-1c54b047439f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1acc07a5-ca41-4fa9-9242-7fa04dc42d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c66f88-448f-4bc2-9121-aa6d0e1b3c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Handle
  Space 203,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {35ec97ba-c3b5-4135-a4b8-c9ef4408cc21}, !- Building Story Name
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}; !- Thermal Zone Name

OS:Surface,
  {209a14ea-f24c-4cb9-8a4e-90a9186e140e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a3f7ae3-0754-490c-a626-3e9447d87a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {949c5b73-5610-4c19-bcf1-9c51516da78a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bbc3a7a-17db-46ad-b930-233f9bb42fd8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1414e459-32d6-451d-a094-c7234a0b04b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -10.668, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, -15.24, 0,      !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, -15.24, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bc4dbf-c82c-42b6-9a76-2353870e08bc}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2dc55e-8986-4143-8477-8bf1a28d3bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05babf65-c825-4558-8845-4866b9107858}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de34959-185b-4b0b-afb0-a2fbdf2ee182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e897335-e7fa-4c4c-9090-f873f46d1284}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea6a6639-bdf7-466d-8a7a-5762ad4b3895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5faa3f8-2aa8-4922-89dc-cab24d4cdc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Handle
  Space 204,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {35ec97ba-c3b5-4135-a4b8-c9ef4408cc21}, !- Building Story Name
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}; !- Thermal Zone Name

OS:Surface,
  {98f67801-0125-4cfc-9381-d9075928d474}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4321deb-813a-4049-b671-57657c386a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866f65e0-ace2-4562-a0f4-7f61c9de1abc}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68febc60-1a94-41b5-964b-060057ffbf61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3cae004-2e94-4d6b-b6d3-8987a4fd301d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebe5409c-122c-45b2-ac6a-c72b81774160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2dc55e-8986-4143-8477-8bf1a28d3bff}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5bc4dbf-c82c-42b6-9a76-2353870e08bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4020014a-c0ce-4f9f-90f5-5af2af7b31ab}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5f4d2e-0f13-4004-a43a-558f5f623ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8b9411-9cb0-4cca-a2f0-6d7d1a36c100}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41b46073-2c81-4bb0-9307-fd3cc0e4adce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc1fcf8-2424-4e48-846e-8114a3654d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Handle
  Space 205,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {35ec97ba-c3b5-4135-a4b8-c9ef4408cc21}, !- Building Story Name
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}; !- Thermal Zone Name

OS:Surface,
  {4e0594a1-9aeb-4b8d-80dc-81ed48c268d8}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff510721-bf72-41d2-93e9-7b8ddcc5d6d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff963c22-0bcc-4667-a393-d75b52d0ec7a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de34959-185b-4b0b-afb0-a2fbdf2ee182}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05babf65-c825-4558-8845-4866b9107858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  30.48, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  30.48, 2.04187384066908e-015, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe5409c-122c-45b2-ac6a-c72b81774160}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3cae004-2e94-4d6b-b6d3-8987a4fd301d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8f5a3c-cd5a-4bc2-b75e-9f5f76f58641}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78bbcdb8-03a4-4a5a-b81d-b1417370d430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf518bb0-d2db-41fb-9db0-123abb609fd5}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b3adbde-0503-4111-992b-97f58276fd82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb149931-51f7-444f-96e2-a5511f2e4638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ea4fc778-fadf-469e-94c7-c49ee479bda4}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {86acee76-40d1-4a12-9536-160b7dd97146}; !- Group Rendering Name

OS:Space,
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Handle
  Space 301,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ea4fc778-fadf-469e-94c7-c49ee479bda4}, !- Building Story Name
  {dbed0dd7-8975-446f-b42c-b0650130afae}; !- Thermal Zone Name

OS:Surface,
  {067265b4-02bc-4dcc-ba1e-47c21a474baf}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc72d17-f521-4b17-8103-e0bec35a0020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5704113-16f6-479d-8494-1c7553e493c7}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59893248-8c7d-4eb5-85c5-95373a0e4810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc274fad-c03d-4375-b478-7eacc6e952e9}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f9de3ca-8c79-414a-8508-ff959dfd37cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, -2.04187384066908e-015, 0,      !- X,Y,Z Vertex 3 {m}
  21.336, -2.04187384066908e-015, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a674011-350c-4aae-baa5-7e2f099a5011}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b687ebbf-593c-4ced-9a06-be332fa35192}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a42ef939-4d7d-4f7f-ae5e-1a3cc43f121f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64cda32-47f1-4544-8ffa-68b71aa28d0d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c9b223e-e780-49d3-8637-b52800618fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c2d4b6-8429-4671-9396-29c905f38b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Handle
  Space 302,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ea4fc778-fadf-469e-94c7-c49ee479bda4}, !- Building Story Name
  {4f258cd4-6155-4edf-b77b-258f9cefc009}; !- Thermal Zone Name

OS:Surface,
  {85c66f88-448f-4bc2-9121-aa6d0e1b3c9b}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83ce846-3320-44ee-8e6e-1c54b047439f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac310c87-c2b8-4ceb-9973-2bf66ac99360}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cdecd81-22cf-43c5-925a-fc8884dd37fb}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b55bb342-d0d3-4c57-8862-01fa22fbe1de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  1.02093692033454e-015, 15.24, 0,        !- X,Y,Z Vertex 3 {m}
  1.02093692033454e-015, 15.24, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3040d79f-21a3-4b9e-bcd0-c7474699bf83}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a35d2f9-09de-4e97-a6d5-792a6b716ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a42ef939-4d7d-4f7f-ae5e-1a3cc43f121f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b687ebbf-593c-4ced-9a06-be332fa35192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d419660-e89f-48e6-84ac-cc24d6baea5a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0278e5cb-ffd2-4795-a22c-5c41e4b8f8ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5022f071-dd00-400a-ba30-b14deae1b7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Handle
  Space 303,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ea4fc778-fadf-469e-94c7-c49ee479bda4}, !- Building Story Name
  {147496b2-538e-410e-b7f2-0420408db5f0}; !- Thermal Zone Name

OS:Surface,
  {d5faa3f8-2aa8-4922-89dc-cab24d4cdc92}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e897335-e7fa-4c4c-9090-f873f46d1284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f7384d-be40-4722-b5ed-00ed91cf5346}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9de3ca-8c79-414a-8508-ff959dfd37cb}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc274fad-c03d-4375-b478-7eacc6e952e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -10.668, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, -15.24, 0,      !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, -15.24, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4109edaf-3dfb-4d0a-a5a2-c39ec357b867}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67ac8106-5629-49fe-abb8-9858bd9d3ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354a1daa-3dc0-4d94-aea6-e7abd11720b4}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac650f31-1381-44f8-b7bf-15301194a823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74f6f13-174d-4e44-8c67-ba94d7415114}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a39f00a1-cad1-407c-838f-edcbbf6b23ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84445b02-4807-4455-9a07-3f3bd6497035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Handle
  Space 304,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ea4fc778-fadf-469e-94c7-c49ee479bda4}, !- Building Story Name
  {b96e7423-486f-4219-b9d8-847647f17fdc}; !- Thermal Zone Name

OS:Surface,
  {9bc1fcf8-2424-4e48-846e-8114a3654d30}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a8b9411-9cb0-4cca-a2f0-6d7d1a36c100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a35d2f9-09de-4e97-a6d5-792a6b716ef0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3040d79f-21a3-4b9e-bcd0-c7474699bf83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ed3ef6-af5c-4632-b3fc-429666b04219}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fab132e-f2ef-419f-a016-f82fd7fcd060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ac8106-5629-49fe-abb8-9858bd9d3ec8}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4109edaf-3dfb-4d0a-a5a2-c39ec357b867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59893248-8c7d-4eb5-85c5-95373a0e4810}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5704113-16f6-479d-8494-1c7553e493c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3a27cd-de54-4a16-ace2-3fd36f81d830}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bfcb6a9-a4fc-4d02-b090-6aead56130ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c87fe87-ac25-4b90-9467-d35eae7b74d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Handle
  Space 305,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ea4fc778-fadf-469e-94c7-c49ee479bda4}, !- Building Story Name
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}; !- Thermal Zone Name

OS:Surface,
  {eb149931-51f7-444f-96e2-a5511f2e4638}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf518bb0-d2db-41fb-9db0-123abb609fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a10c8b1-b670-4f62-9d31-45470755c3a4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac650f31-1381-44f8-b7bf-15301194a823}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354a1daa-3dc0-4d94-aea6-e7abd11720b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  30.48, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  30.48, 2.04187384066908e-015, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fab132e-f2ef-419f-a016-f82fd7fcd060}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ed3ef6-af5c-4632-b3fc-429666b04219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55bb342-d0d3-4c57-8862-01fa22fbe1de}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cdecd81-22cf-43c5-925a-fc8884dd37fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f084a6f-338d-4a90-ab67-a5f9134b8b39}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec353654-5d08-4e63-a632-07afa743362c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4941c5e5-410f-4e76-93cb-54fc708e5f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7e05d97b-ab9f-4e8b-af4a-fb65a9a2f078}, !- Handle
  Building Story 4,                       !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3d606088-b489-40fd-b188-1815e31e9bdb}; !- Group Rendering Name

OS:Space,
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Handle
  Space 401,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7e05d97b-ab9f-4e8b-af4a-fb65a9a2f078}, !- Building Story Name
  {b445bbbf-3119-457d-8567-c49932401cce}; !- Thermal Zone Name

OS:Surface,
  {e4c2d4b6-8429-4671-9396-29c905f38b17}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64cda32-47f1-4544-8ffa-68b71aa28d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c23e45b-8bfb-4e1d-8f8b-032921295340}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9336d68c-03d5-4458-9d1e-64eee3a6c4d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a141ba-800d-4412-9d5a-3af5e1c1caa9}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a079d4e7-f3f2-445a-b93b-e30c2db9afe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, -2.04187384066908e-015, 0,      !- X,Y,Z Vertex 3 {m}
  21.336, -2.04187384066908e-015, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ec6784-fde8-4dc7-b210-3b81164309c6}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d9d088-1628-4214-b0c7-158a559e301d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbaa2ebe-8d14-4385-8434-5687646dfd3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87db5562-38cb-4f3b-a0f7-441d6a5cccf1}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54c9b942-6b45-47fa-a4e9-d8817753b3fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Handle
  Space 402,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7e05d97b-ab9f-4e8b-af4a-fb65a9a2f078}, !- Building Story Name
  {e725645d-388c-4037-8824-ade110b930cd}; !- Thermal Zone Name

OS:Surface,
  {5022f071-dd00-400a-ba30-b14deae1b7e6}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d419660-e89f-48e6-84ac-cc24d6baea5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe77ed8-5777-465f-977f-83e306c0daea}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96fb1a1-6465-46eb-8ec1-8b95663474dc}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6def38db-e394-472e-9f80-20695bda28cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 2 {m}
  1.02093692033454e-015, 15.24, 0,        !- X,Y,Z Vertex 3 {m}
  1.02093692033454e-015, 15.24, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfc11cb-8e81-4e01-bb83-7f79469d78ff}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86d3639c-93d0-4349-967a-5edc14b69fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbaa2ebe-8d14-4385-8434-5687646dfd3a}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d9d088-1628-4214-b0c7-158a559e301d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ccf9d3-3782-4866-8dec-b87c6a371348}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdf00582-ca6d-483c-bfae-8b806eabd94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 3.048,                   !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Handle
  Space 403,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7e05d97b-ab9f-4e8b-af4a-fb65a9a2f078}, !- Building Story Name
  {a29310ac-13de-4cff-805f-d2debfaac101}; !- Thermal Zone Name

OS:Surface,
  {84445b02-4807-4455-9a07-3f3bd6497035}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74f6f13-174d-4e44-8c67-ba94d7415114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56b9677-e1d4-46d0-a88b-547fecb12d59}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a079d4e7-f3f2-445a-b93b-e30c2db9afe3}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a141ba-800d-4412-9d5a-3af5e1c1caa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -10.668, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, -15.24, 0,      !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, -15.24, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657e7d27-c934-484c-b1bb-d48f65065747}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa889ad1-b420-46f3-8982-297db442d32b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aee0c23-b1fd-4df3-9af4-ed4119717be0}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc560a7-da94-4731-9e63-007191fd6871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d9b0e0-3e4d-46df-a149-accdb4557b4e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47a34b5e-b983-4178-b8b9-c56e3891c529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, -10.668, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Handle
  Space 404,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7e05d97b-ab9f-4e8b-af4a-fb65a9a2f078}, !- Building Story Name
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}; !- Thermal Zone Name

OS:Surface,
  {9c87fe87-ac25-4b90-9467-d35eae7b74d6}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3a27cd-de54-4a16-ace2-3fd36f81d830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d3639c-93d0-4349-967a-5edc14b69fc8}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bfc11cb-8e81-4e01-bb83-7f79469d78ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d47911-5a94-471d-96fa-5bde889d149f}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1c4987-03b7-4bf7-8e1e-38510b939b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa889ad1-b420-46f3-8982-297db442d32b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {657e7d27-c934-484c-b1bb-d48f65065747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9336d68c-03d5-4458-9d1e-64eee3a6c4d5}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c23e45b-8bfb-4e1d-8f8b-032921295340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9e2fc3-1fc8-4562-ad4a-cc17c2ee289a}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f573699-c8d2-4da2-8ab3-0cf7be316bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Handle
  Space 405,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7e05d97b-ab9f-4e8b-af4a-fb65a9a2f078}, !- Building Story Name
  {61cf32bd-f24c-4ea4-aa16-bb3745995236}; !- Thermal Zone Name

OS:Surface,
  {4941c5e5-410f-4e76-93cb-54fc708e5f37}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f084a6f-338d-4a90-ab67-a5f9134b8b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4cbd8a0-b894-49df-bec1-b7a8d1ce3048}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc560a7-da94-4731-9e63-007191fd6871}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aee0c23-b1fd-4df3-9af4-ed4119717be0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  30.48, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  30.48, 2.04187384066908e-015, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1c4987-03b7-4bf7-8e1e-38510b939b61}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d47911-5a94-471d-96fa-5bde889d149f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  25.908, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6def38db-e394-472e-9f80-20695bda28cf}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96fb1a1-6465-46eb-8ec1-8b95663474dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c85700b-e49c-43ed-b48e-2935b095d29c}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9de62a13-6f78-4b32-a01d-a5d38f7c65f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c3682b51-c0ad-4410-8e43-636d498108b2}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5757d11e-5eb1-4c04-a958-e0dcd9ae91f5}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86acee76-40d1-4a12-9536-160b7dd97146}, !- Handle
  Rendering Color 3,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d606088-b489-40fd-b188-1815e31e9bdb}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SubSurface,
  {7b3af166-84ed-4f13-af3d-36fdea6d22b2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a10c8b1-b670-4f62-9d31-45470755c3a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98123539232053; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40421135-fad8-4a90-bf39-09354ee8fb9c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a674011-350c-4aae-baa5-7e2f099a5011}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, -4.572, 1.98123539232053,      !- X,Y,Z Vertex 1 {m}
  -4.5466, -4.572, 0.76,                  !- X,Y,Z Vertex 2 {m}
  25.8826, -4.572, 0.76,                  !- X,Y,Z Vertex 3 {m}
  25.8826, -4.572, 1.98123539232053;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481a1691-3b7a-47ee-86b8-bb8c55b2fa25}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17e50631-972a-45ec-aa7e-dca819ed78bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, -4.572, 1.98123539232053,      !- X,Y,Z Vertex 1 {m}
  -4.5466, -4.572, 0.76,                  !- X,Y,Z Vertex 2 {m}
  25.8826, -4.572, 0.76,                  !- X,Y,Z Vertex 3 {m}
  25.8826, -4.572, 1.98123539232053;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25015a18-758d-4a26-a203-45e8950186ca}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {209f6958-9cc0-4219-8342-f939f4e4871e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98123539232053; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91824f28-c998-4de2-963a-aee420cd4daf}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47f7384d-be40-4722-b5ed-00ed91cf5346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.2146, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  0, -15.2146, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1763b001-e6ad-48c3-b09a-cc8e7668a37c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fe77ed8-5777-465f-977f-83e306c0daea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6bfbb4d-ce86-4497-be7b-90dd49a362c2}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {516fcf55-2b65-4956-9516-466d06a6e644}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eae2365b-81ed-427b-9cad-01a97d74098b}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88db898e-fde9-4615-9e73-29ebbac3abfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, -4.572, 1.98123539232053,      !- X,Y,Z Vertex 1 {m}
  -4.5466, -4.572, 0.76,                  !- X,Y,Z Vertex 2 {m}
  25.8826, -4.572, 0.76,                  !- X,Y,Z Vertex 3 {m}
  25.8826, -4.572, 1.98123539232053;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2facfab-a20c-4dcc-bc56-603aab9eb17d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {949c5b73-5610-4c19-bcf1-9c51516da78a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.2146, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  0, -15.2146, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {572bb193-4119-4097-be61-8e63fcb173f4}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac310c87-c2b8-4ceb-9973-2bf66ac99360}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b78cdf9-204f-4f64-97a6-0b8e7b12a61a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c56b9677-e1d4-46d0-a88b-547fecb12d59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.2146, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  0, -15.2146, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea041c7f-d820-4452-b6ef-f68915590f21}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4cbd8a0-b894-49df-bec1-b7a8d1ce3048}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98123539232053; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50526157-0ac3-4db3-9da8-84701da740cc}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6cfa4a3-11a9-4330-ad40-88ddfdfdeb5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {451219ed-d7b5-4c88-aec2-8ceb30933717}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f79246ba-bad0-4ee4-acca-819c925077d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.2146, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  0, -15.2146, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49fb23b5-a6ac-4af2-b40e-5756b0c72092}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ec6784-fde8-4dc7-b210-3b81164309c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, -4.572, 1.98123539232053,      !- X,Y,Z Vertex 1 {m}
  -4.5466, -4.572, 0.76,                  !- X,Y,Z Vertex 2 {m}
  25.8826, -4.572, 0.76,                  !- X,Y,Z Vertex 3 {m}
  25.8826, -4.572, 1.98123539232053;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df1cb9df-6191-41ba-a03d-516588b9e47d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff963c22-0bcc-4667-a393-d75b52d0ec7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98123539232053; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f258cd4-6155-4edf-b77b-258f9cefc009}, !- Handle
  Thermal Zone: Space 302,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bce7b69-05dc-4311-8971-bf4c8be0b171}, !- Zone Air Inlet Port List
  {0dbf1088-1923-40d9-bde5-49ef03806a09}, !- Zone Air Exhaust Port List
  {ef84164a-cfb2-45e4-88ba-9fb34d5ee173}, !- Zone Air Node Name
  {34bcd7f5-efae-468c-991a-e44afe55572a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e8fc728-9797-436c-ab8c-2ae2d2f174e5}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f579976-899a-4af8-b730-151a14fbcdf2}, !- Handle
  Node 1,                                 !- Name
  {ef84164a-cfb2-45e4-88ba-9fb34d5ee173}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef84164a-cfb2-45e4-88ba-9fb34d5ee173}, !- Handle
  Connection 1,                           !- Name
  {4f258cd4-6155-4edf-b77b-258f9cefc009}, !- Source Object
  11,                                     !- Outlet Port
  {4f579976-899a-4af8-b730-151a14fbcdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bce7b69-05dc-4311-8971-bf4c8be0b171}, !- Handle
  Port List 1,                            !- Name
  {4f258cd4-6155-4edf-b77b-258f9cefc009}, !- HVAC Component
  {a29e4441-5c2a-4bc8-b1af-790ed08fa468}; !- Port 1

OS:PortList,
  {0dbf1088-1923-40d9-bde5-49ef03806a09}, !- Handle
  Port List 2,                            !- Name
  {4f258cd4-6155-4edf-b77b-258f9cefc009}; !- HVAC Component

OS:Sizing:Zone,
  {3caf39de-c011-4508-bccc-de9e1b8162c6}, !- Handle
  {4f258cd4-6155-4edf-b77b-258f9cefc009}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c508274-9066-49a7-9ed4-0849d4cfd29c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4f258cd4-6155-4edf-b77b-258f9cefc009}, !- Thermal Zone
  {d8e5c33c-a641-4346-9844-192d2c935e55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}, !- Handle
  Thermal Zone: Space 103,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5cc0ec5-2b62-432f-8739-5511d0c98b00}, !- Zone Air Inlet Port List
  {12a27ada-056a-4af9-9d5b-8b233a2570be}, !- Zone Air Exhaust Port List
  {3dbb9cfd-7fd6-4178-b55f-a9899f8061f2}, !- Zone Air Node Name
  {bea66ef2-9bca-4100-9581-ef22b84364ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70a6d4ab-e83d-4222-a71f-28e2ca23f9c6}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cc47b12-b5de-4561-80ca-6207ff8bf288}, !- Handle
  Node 2,                                 !- Name
  {3dbb9cfd-7fd6-4178-b55f-a9899f8061f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dbb9cfd-7fd6-4178-b55f-a9899f8061f2}, !- Handle
  Connection 2,                           !- Name
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}, !- Source Object
  11,                                     !- Outlet Port
  {6cc47b12-b5de-4561-80ca-6207ff8bf288}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5cc0ec5-2b62-432f-8739-5511d0c98b00}, !- Handle
  Port List 3,                            !- Name
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}, !- HVAC Component
  {737c5e36-66ed-48ff-882b-7b457fa65e91}; !- Port 1

OS:PortList,
  {12a27ada-056a-4af9-9d5b-8b233a2570be}, !- Handle
  Port List 4,                            !- Name
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}; !- HVAC Component

OS:Sizing:Zone,
  {ce08438b-cc36-47d8-91a8-204b4f205c21}, !- Handle
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {65d389c4-d45b-44b8-8101-e92d63f7e4a2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a16997ae-9bd8-42c8-b6dc-0f653db6be8c}, !- Thermal Zone
  {9839159a-4960-404b-bc38-237adbb3cac7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}, !- Handle
  Thermal Zone: Space 202,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cc39b3f-3fe5-4d32-ba33-350adea7d3fa}, !- Zone Air Inlet Port List
  {e804eb74-9c43-41e1-a3c7-9736e15a3f5e}, !- Zone Air Exhaust Port List
  {a51285bb-9c83-4198-a1d6-2d8fae74e791}, !- Zone Air Node Name
  {4a4fe451-cb5f-4367-8332-6f760b358c4b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f709e1d8-5384-4767-8e3b-e91b2ff0c977}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd8535bc-dfc8-45c7-bde4-271caf65306e}, !- Handle
  Node 3,                                 !- Name
  {a51285bb-9c83-4198-a1d6-2d8fae74e791}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a51285bb-9c83-4198-a1d6-2d8fae74e791}, !- Handle
  Connection 3,                           !- Name
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}, !- Source Object
  11,                                     !- Outlet Port
  {fd8535bc-dfc8-45c7-bde4-271caf65306e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cc39b3f-3fe5-4d32-ba33-350adea7d3fa}, !- Handle
  Port List 5,                            !- Name
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}, !- HVAC Component
  {f767ac74-73a7-4ca2-8853-db069a9da592}; !- Port 1

OS:PortList,
  {e804eb74-9c43-41e1-a3c7-9736e15a3f5e}, !- Handle
  Port List 6,                            !- Name
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}; !- HVAC Component

OS:Sizing:Zone,
  {0a3fb90d-898e-4d7a-bfb0-0d2551e677e2}, !- Handle
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39f1384f-663a-460a-8ddd-fc1055ff5779}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a8b8ca6c-499a-416d-a54c-7940326cd7c9}, !- Thermal Zone
  {145f908b-a7f9-4676-adfc-32d65bd66f4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {02f5243b-de65-4c18-bd65-09479f838636}, !- Handle
  Thermal Zone: Space 102,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cd8d3e3-a458-437d-9392-5166a6aa92d7}, !- Zone Air Inlet Port List
  {d69cc7f9-7b73-4e79-a3af-573686c6b546}, !- Zone Air Exhaust Port List
  {23179b29-528b-4d76-98e4-f001808cbf33}, !- Zone Air Node Name
  {6887c10e-fc80-4e56-9286-79b3569728b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48e86355-0d53-4772-8e7a-c7f69499f2da}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59faa363-87b2-4d89-88f3-2bde78fac1c6}, !- Handle
  Node 4,                                 !- Name
  {23179b29-528b-4d76-98e4-f001808cbf33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23179b29-528b-4d76-98e4-f001808cbf33}, !- Handle
  Connection 4,                           !- Name
  {02f5243b-de65-4c18-bd65-09479f838636}, !- Source Object
  11,                                     !- Outlet Port
  {59faa363-87b2-4d89-88f3-2bde78fac1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd8d3e3-a458-437d-9392-5166a6aa92d7}, !- Handle
  Port List 7,                            !- Name
  {02f5243b-de65-4c18-bd65-09479f838636}, !- HVAC Component
  {50f97bf0-f919-4afd-9318-40e5af8b3ee1}; !- Port 1

OS:PortList,
  {d69cc7f9-7b73-4e79-a3af-573686c6b546}, !- Handle
  Port List 8,                            !- Name
  {02f5243b-de65-4c18-bd65-09479f838636}; !- HVAC Component

OS:Sizing:Zone,
  {3498e714-0c73-4056-bd56-d2eae4d772dc}, !- Handle
  {02f5243b-de65-4c18-bd65-09479f838636}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c854364-2cfc-4b3a-a0f4-15711d5ab371}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {02f5243b-de65-4c18-bd65-09479f838636}, !- Thermal Zone
  {6864b410-4101-406c-939d-8f7bf0237b7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2c9167c6-b503-4166-ab92-670a2024eacf}, !- Handle
  Thermal Zone: Space 201,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f720461-3de4-4a73-959a-ae44a598c21e}, !- Zone Air Inlet Port List
  {ac6a8a5b-cc44-4ac0-85a3-8ff958176183}, !- Zone Air Exhaust Port List
  {3b9c6fd9-cdfc-4446-9032-58a32953e931}, !- Zone Air Node Name
  {a12b68b5-b915-42da-a766-f4884b7584fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c33c6489-720d-4a25-803c-1f6b9c1a3f4a}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f825266-356d-4e29-b103-c5d13ffd557c}, !- Handle
  Node 5,                                 !- Name
  {3b9c6fd9-cdfc-4446-9032-58a32953e931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b9c6fd9-cdfc-4446-9032-58a32953e931}, !- Handle
  Connection 5,                           !- Name
  {2c9167c6-b503-4166-ab92-670a2024eacf}, !- Source Object
  11,                                     !- Outlet Port
  {7f825266-356d-4e29-b103-c5d13ffd557c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f720461-3de4-4a73-959a-ae44a598c21e}, !- Handle
  Port List 9,                            !- Name
  {2c9167c6-b503-4166-ab92-670a2024eacf}, !- HVAC Component
  {b9081b6a-d8ae-4348-b27a-82f2ca90569c}; !- Port 1

OS:PortList,
  {ac6a8a5b-cc44-4ac0-85a3-8ff958176183}, !- Handle
  Port List 10,                           !- Name
  {2c9167c6-b503-4166-ab92-670a2024eacf}; !- HVAC Component

OS:Sizing:Zone,
  {fb766996-8c2b-48f0-95c7-dcc9a19c35a2}, !- Handle
  {2c9167c6-b503-4166-ab92-670a2024eacf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {456fc860-712e-459d-a942-5eb8c0d426dd}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2c9167c6-b503-4166-ab92-670a2024eacf}, !- Thermal Zone
  {50d73591-2b4a-45b9-aead-7c250364a355}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {83602b83-f71d-49cf-bd1e-189a0f508d05}, !- Handle
  Thermal Zone: Space 104,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3e15987-50c3-4b53-92df-3b23677c46f8}, !- Zone Air Inlet Port List
  {d26daf6b-2f48-4fc2-9ab1-6dd067c127db}, !- Zone Air Exhaust Port List
  {44764db5-871f-468e-81ff-bddc1cb3ae68}, !- Zone Air Node Name
  {25a7a00a-9257-40b0-8fd0-3c89b48dfcab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c353330-3370-42e0-8b3d-24870211742c}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3808a4e4-18d1-411c-9e66-0a2cd452afda}, !- Handle
  Node 6,                                 !- Name
  {44764db5-871f-468e-81ff-bddc1cb3ae68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44764db5-871f-468e-81ff-bddc1cb3ae68}, !- Handle
  Connection 6,                           !- Name
  {83602b83-f71d-49cf-bd1e-189a0f508d05}, !- Source Object
  11,                                     !- Outlet Port
  {3808a4e4-18d1-411c-9e66-0a2cd452afda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3e15987-50c3-4b53-92df-3b23677c46f8}, !- Handle
  Port List 11,                           !- Name
  {83602b83-f71d-49cf-bd1e-189a0f508d05}, !- HVAC Component
  {9f7a982a-cd9d-4b2b-90c6-5493f796c7db}; !- Port 1

OS:PortList,
  {d26daf6b-2f48-4fc2-9ab1-6dd067c127db}, !- Handle
  Port List 12,                           !- Name
  {83602b83-f71d-49cf-bd1e-189a0f508d05}; !- HVAC Component

OS:Sizing:Zone,
  {5a84d4fb-7f23-40b0-9299-f99426f94238}, !- Handle
  {83602b83-f71d-49cf-bd1e-189a0f508d05}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e96ebc4-6532-415d-822c-d59a6ac56ea3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {83602b83-f71d-49cf-bd1e-189a0f508d05}, !- Thermal Zone
  {3c1874f8-4ba3-4216-b1c6-458bbc6819bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}, !- Handle
  Thermal Zone: Space 205,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0480e393-4f9f-43ad-abf7-dd651799b13d}, !- Zone Air Inlet Port List
  {7945fea4-3de5-4269-8691-ad57743d67d6}, !- Zone Air Exhaust Port List
  {1e46e3f2-e4a2-417d-9e11-dc310695a9d9}, !- Zone Air Node Name
  {d459b050-925c-4254-ac00-9ae48ea9e0da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9e06f3f-335f-485c-96a7-454fbcb59f57}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd1dd239-150e-4df4-b14a-13d0099981b4}, !- Handle
  Node 7,                                 !- Name
  {1e46e3f2-e4a2-417d-9e11-dc310695a9d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e46e3f2-e4a2-417d-9e11-dc310695a9d9}, !- Handle
  Connection 7,                           !- Name
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}, !- Source Object
  11,                                     !- Outlet Port
  {dd1dd239-150e-4df4-b14a-13d0099981b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0480e393-4f9f-43ad-abf7-dd651799b13d}, !- Handle
  Port List 13,                           !- Name
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}, !- HVAC Component
  {0fd652d4-375e-41e0-b94c-73545ec852c7}; !- Port 1

OS:PortList,
  {7945fea4-3de5-4269-8691-ad57743d67d6}, !- Handle
  Port List 14,                           !- Name
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}; !- HVAC Component

OS:Sizing:Zone,
  {70650036-d091-4d77-824d-3bb3da4da03a}, !- Handle
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {118ea3e2-299f-4c7a-a86d-57eb8a39be1f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d74c8b20-0a26-40d0-aeed-991152c25fd8}, !- Thermal Zone
  {75f0d2d5-f3b1-4046-8711-0156ff51665a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}, !- Handle
  Thermal Zone: Space 105,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {705294ec-4c7e-4789-9637-a79a20e29649}, !- Zone Air Inlet Port List
  {e9b91d44-2762-4037-8636-a83410e5104b}, !- Zone Air Exhaust Port List
  {e0c2bdf2-bbc8-4790-970b-02db9da06dec}, !- Zone Air Node Name
  {255ef558-6ece-4ed3-906d-a4fd4f49a3cf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4336a61a-441e-4be5-84a6-b46ef1a9d58c}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97b32ce4-ac8c-488f-99ef-83ca2a593bd3}, !- Handle
  Node 8,                                 !- Name
  {e0c2bdf2-bbc8-4790-970b-02db9da06dec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0c2bdf2-bbc8-4790-970b-02db9da06dec}, !- Handle
  Connection 8,                           !- Name
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}, !- Source Object
  11,                                     !- Outlet Port
  {97b32ce4-ac8c-488f-99ef-83ca2a593bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {705294ec-4c7e-4789-9637-a79a20e29649}, !- Handle
  Port List 15,                           !- Name
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}, !- HVAC Component
  {0700c6cc-6ff1-4e44-95f1-73d2b5959047}; !- Port 1

OS:PortList,
  {e9b91d44-2762-4037-8636-a83410e5104b}, !- Handle
  Port List 16,                           !- Name
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}; !- HVAC Component

OS:Sizing:Zone,
  {6898dc19-4e4c-4685-beaa-0d6d7a567855}, !- Handle
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26f701ff-4a50-4d48-8317-d607246dfb0e}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6741d2ff-8bbf-490d-bbf1-eeb9984fdca7}, !- Thermal Zone
  {2ee8e8ff-4e0f-42e5-a7de-2922c67c809b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}, !- Handle
  Thermal Zone: Space 204,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6545c60-5e9a-45c3-a31d-d3bd3e9eaef4}, !- Zone Air Inlet Port List
  {9e928384-21b9-43c0-b107-2adf1328fa17}, !- Zone Air Exhaust Port List
  {22bb14fb-2fd6-43f8-8dfb-abc813baff5d}, !- Zone Air Node Name
  {f025a447-3949-42ae-8bac-a4faf7489324}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {859b1fc5-f247-4ac0-ae70-d04eb4a63d1e}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a446c978-1408-4b07-adad-f6700d4d803b}, !- Handle
  Node 9,                                 !- Name
  {22bb14fb-2fd6-43f8-8dfb-abc813baff5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22bb14fb-2fd6-43f8-8dfb-abc813baff5d}, !- Handle
  Connection 9,                           !- Name
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}, !- Source Object
  11,                                     !- Outlet Port
  {a446c978-1408-4b07-adad-f6700d4d803b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6545c60-5e9a-45c3-a31d-d3bd3e9eaef4}, !- Handle
  Port List 17,                           !- Name
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}, !- HVAC Component
  {f28b2613-12d3-4a3f-83b5-598507d3920d}; !- Port 1

OS:PortList,
  {9e928384-21b9-43c0-b107-2adf1328fa17}, !- Handle
  Port List 18,                           !- Name
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}; !- HVAC Component

OS:Sizing:Zone,
  {0a2db6a2-2497-4d5d-a1b3-805c6aa0989a}, !- Handle
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbf43665-ce3c-4b3b-abcd-12d36fc9c6cb}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {cce70c98-07b9-4a60-8b11-0a1ab4f864b4}, !- Thermal Zone
  {c41696e9-86c0-4ac9-82bc-c4f8b5394b2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a29310ac-13de-4cff-805f-d2debfaac101}, !- Handle
  Thermal Zone: Space 403,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2798ef5b-c3c6-4bb9-bfb1-55103ed05939}, !- Zone Air Inlet Port List
  {4456ca5b-c50c-4a13-ae7f-b7486a22ba0e}, !- Zone Air Exhaust Port List
  {d44f9876-a715-4100-816c-503a12fd30c4}, !- Zone Air Node Name
  {ddc595c2-5b32-4081-991d-0a9bdb1676ec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4c4f750-239c-44c9-ac7e-8db9b612b56b}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {448b79e8-de94-471a-953a-0d930ccacaf8}, !- Handle
  Node 10,                                !- Name
  {d44f9876-a715-4100-816c-503a12fd30c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d44f9876-a715-4100-816c-503a12fd30c4}, !- Handle
  Connection 10,                          !- Name
  {a29310ac-13de-4cff-805f-d2debfaac101}, !- Source Object
  11,                                     !- Outlet Port
  {448b79e8-de94-471a-953a-0d930ccacaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2798ef5b-c3c6-4bb9-bfb1-55103ed05939}, !- Handle
  Port List 19,                           !- Name
  {a29310ac-13de-4cff-805f-d2debfaac101}, !- HVAC Component
  {21e55f5b-ae95-4877-b4af-7f0aba07f903}; !- Port 1

OS:PortList,
  {4456ca5b-c50c-4a13-ae7f-b7486a22ba0e}, !- Handle
  Port List 20,                           !- Name
  {a29310ac-13de-4cff-805f-d2debfaac101}; !- HVAC Component

OS:Sizing:Zone,
  {feb59afa-4879-4a49-8fc2-53e65a72a635}, !- Handle
  {a29310ac-13de-4cff-805f-d2debfaac101}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8993a918-1a2d-45ab-81ae-d0720510448f}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a29310ac-13de-4cff-805f-d2debfaac101}, !- Thermal Zone
  {7df01a55-3d6b-455b-866f-f1dde934995a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b445bbbf-3119-457d-8567-c49932401cce}, !- Handle
  Thermal Zone: Space 401,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1497d1ec-3b7a-4d41-ab14-35d2ba27a04e}, !- Zone Air Inlet Port List
  {6dd13947-d5ed-4d94-9c3a-94c6a1ce02b6}, !- Zone Air Exhaust Port List
  {ab46e717-2393-4439-b9d5-b17144e3427d}, !- Zone Air Node Name
  {cb828fb2-06e2-4453-8fe4-adf29e206de1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8b7e9b7-f6af-47ce-ab27-c1b4bfe3704c}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9ba37ea-f2d8-4742-aa9e-265698555499}, !- Handle
  Node 11,                                !- Name
  {ab46e717-2393-4439-b9d5-b17144e3427d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab46e717-2393-4439-b9d5-b17144e3427d}, !- Handle
  Connection 11,                          !- Name
  {b445bbbf-3119-457d-8567-c49932401cce}, !- Source Object
  11,                                     !- Outlet Port
  {d9ba37ea-f2d8-4742-aa9e-265698555499}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1497d1ec-3b7a-4d41-ab14-35d2ba27a04e}, !- Handle
  Port List 21,                           !- Name
  {b445bbbf-3119-457d-8567-c49932401cce}, !- HVAC Component
  {50c615de-990d-4628-a549-0ab93708ccae}; !- Port 1

OS:PortList,
  {6dd13947-d5ed-4d94-9c3a-94c6a1ce02b6}, !- Handle
  Port List 22,                           !- Name
  {b445bbbf-3119-457d-8567-c49932401cce}; !- HVAC Component

OS:Sizing:Zone,
  {08c0caae-9f6b-4baf-b48f-569c68b76ee3}, !- Handle
  {b445bbbf-3119-457d-8567-c49932401cce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {849412fb-ffaf-401c-9be6-10c5c3623e42}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b445bbbf-3119-457d-8567-c49932401cce}, !- Thermal Zone
  {9b9f187d-4a1e-4544-9954-49bb9bc30360}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b96e7423-486f-4219-b9d8-847647f17fdc}, !- Handle
  Thermal Zone: Space 304,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0f50000-e5f8-4676-8049-9dc8dd79f088}, !- Zone Air Inlet Port List
  {2115fbc0-e7fb-44eb-b7f3-14e1e05fe46e}, !- Zone Air Exhaust Port List
  {2bde4a0e-2b7b-4cc3-92ee-85c6d8644ffa}, !- Zone Air Node Name
  {6d1a94ab-7715-41eb-af77-46a2e4c2db85}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f98f069c-be69-43f3-ae3b-eb76c611c1ac}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eedb336-61fb-46f0-85e5-e964e4d8c930}, !- Handle
  Node 12,                                !- Name
  {2bde4a0e-2b7b-4cc3-92ee-85c6d8644ffa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bde4a0e-2b7b-4cc3-92ee-85c6d8644ffa}, !- Handle
  Connection 12,                          !- Name
  {b96e7423-486f-4219-b9d8-847647f17fdc}, !- Source Object
  11,                                     !- Outlet Port
  {6eedb336-61fb-46f0-85e5-e964e4d8c930}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0f50000-e5f8-4676-8049-9dc8dd79f088}, !- Handle
  Port List 23,                           !- Name
  {b96e7423-486f-4219-b9d8-847647f17fdc}, !- HVAC Component
  {17534fa2-11c1-4b5c-a9a7-3b88ee8d4171}; !- Port 1

OS:PortList,
  {2115fbc0-e7fb-44eb-b7f3-14e1e05fe46e}, !- Handle
  Port List 24,                           !- Name
  {b96e7423-486f-4219-b9d8-847647f17fdc}; !- HVAC Component

OS:Sizing:Zone,
  {ef132733-0879-4c0d-935e-15f99a486f9d}, !- Handle
  {b96e7423-486f-4219-b9d8-847647f17fdc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24d26f14-1760-4b48-a675-90c7c3e832fd}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b96e7423-486f-4219-b9d8-847647f17fdc}, !- Thermal Zone
  {b3050831-da3d-49fd-b53a-7083db200af8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}, !- Handle
  Thermal Zone: Space 404,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b77cc838-2a1d-4403-958b-3ef759e85870}, !- Zone Air Inlet Port List
  {9aa1cffd-3ce4-49f9-bdcb-b745eec400ca}, !- Zone Air Exhaust Port List
  {2380e160-b398-479f-af9a-2d1b742bd7f1}, !- Zone Air Node Name
  {f79fca00-7137-43a5-9cc7-4f1188d59b63}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f57f339-71b1-44c6-bd68-51f4229a9fc6}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5aed3295-3e6c-4033-b01b-dd6025453942}, !- Handle
  Node 13,                                !- Name
  {2380e160-b398-479f-af9a-2d1b742bd7f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2380e160-b398-479f-af9a-2d1b742bd7f1}, !- Handle
  Connection 13,                          !- Name
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}, !- Source Object
  11,                                     !- Outlet Port
  {5aed3295-3e6c-4033-b01b-dd6025453942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b77cc838-2a1d-4403-958b-3ef759e85870}, !- Handle
  Port List 25,                           !- Name
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}, !- HVAC Component
  {70f0bcb2-a79c-4a62-baf3-8a5e451a29a9}; !- Port 1

OS:PortList,
  {9aa1cffd-3ce4-49f9-bdcb-b745eec400ca}, !- Handle
  Port List 26,                           !- Name
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}; !- HVAC Component

OS:Sizing:Zone,
  {ffbe57f6-0480-4bd8-a981-a2fb57426e07}, !- Handle
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37749bf3-6120-40da-98e3-aead2ac65f13}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {48c0eb53-f90f-4921-bd5c-f9e70260c463}, !- Thermal Zone
  {4a23fa2c-b459-43f4-8088-c42c06f441b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dbed0dd7-8975-446f-b42c-b0650130afae}, !- Handle
  Thermal Zone: Space 301,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7a8706a-f22c-4791-9dd5-29ba085e491f}, !- Zone Air Inlet Port List
  {f758f3ac-bf50-441c-b6a3-34e80db1bcb0}, !- Zone Air Exhaust Port List
  {33f99e66-0a87-41ba-b0fb-a6aeb57c4cf5}, !- Zone Air Node Name
  {91496758-1e35-4a1b-b136-879972f76085}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f3e80bd-3671-4c4e-abbd-4bbe4ae68860}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a89298e-3c3f-4477-972c-4eda27285d22}, !- Handle
  Node 14,                                !- Name
  {33f99e66-0a87-41ba-b0fb-a6aeb57c4cf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33f99e66-0a87-41ba-b0fb-a6aeb57c4cf5}, !- Handle
  Connection 14,                          !- Name
  {dbed0dd7-8975-446f-b42c-b0650130afae}, !- Source Object
  11,                                     !- Outlet Port
  {6a89298e-3c3f-4477-972c-4eda27285d22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7a8706a-f22c-4791-9dd5-29ba085e491f}, !- Handle
  Port List 27,                           !- Name
  {dbed0dd7-8975-446f-b42c-b0650130afae}, !- HVAC Component
  {8836781c-35d2-4899-9778-39e8091b3424}; !- Port 1

OS:PortList,
  {f758f3ac-bf50-441c-b6a3-34e80db1bcb0}, !- Handle
  Port List 28,                           !- Name
  {dbed0dd7-8975-446f-b42c-b0650130afae}; !- HVAC Component

OS:Sizing:Zone,
  {bbd1cf44-3699-4715-bcf0-a9f66c364de3}, !- Handle
  {dbed0dd7-8975-446f-b42c-b0650130afae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff741008-6e99-498e-ac40-af4292ce948f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {dbed0dd7-8975-446f-b42c-b0650130afae}, !- Thermal Zone
  {e8994793-950f-448f-a631-e3e0f5d10c71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {d850d225-ff99-4940-854a-c7775eac2e20}, !- Handle
  Connection 15,                          !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {147496b2-538e-410e-b7f2-0420408db5f0}, !- Handle
  Thermal Zone: Space 303,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa2565e6-a74e-4251-8b0a-e72498e1d4eb}, !- Zone Air Inlet Port List
  {a2228d79-def9-40c0-a379-7c258d13f9cd}, !- Zone Air Exhaust Port List
  {f0459b17-6812-4eb2-87d9-2c7a9951c9a3}, !- Zone Air Node Name
  {b9890194-22a7-4632-85b2-ab8927911496}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9b941e4-c2e1-4a05-b5cd-67738d87bd0a}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73126031-83eb-4d69-989c-ccf3536af93e}, !- Handle
  Node 16,                                !- Name
  {f0459b17-6812-4eb2-87d9-2c7a9951c9a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0459b17-6812-4eb2-87d9-2c7a9951c9a3}, !- Handle
  Connection 16,                          !- Name
  {147496b2-538e-410e-b7f2-0420408db5f0}, !- Source Object
  11,                                     !- Outlet Port
  {73126031-83eb-4d69-989c-ccf3536af93e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa2565e6-a74e-4251-8b0a-e72498e1d4eb}, !- Handle
  Port List 31,                           !- Name
  {147496b2-538e-410e-b7f2-0420408db5f0}, !- HVAC Component
  {83a7107f-f234-4353-a044-79bc0cd5d1ca}; !- Port 1

OS:PortList,
  {a2228d79-def9-40c0-a379-7c258d13f9cd}, !- Handle
  Port List 32,                           !- Name
  {147496b2-538e-410e-b7f2-0420408db5f0}; !- HVAC Component

OS:Sizing:Zone,
  {04441433-f69b-479e-afc9-090668a3c591}, !- Handle
  {147496b2-538e-410e-b7f2-0420408db5f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ea4b5a5-34a7-4dfd-8471-2ebc0bd06f4b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {147496b2-538e-410e-b7f2-0420408db5f0}, !- Thermal Zone
  {ff825a10-d0fe-414b-b934-cfbf14da6317}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e725645d-388c-4037-8824-ade110b930cd}, !- Handle
  Thermal Zone: Space 402,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16783847-103b-4400-964c-0dd1c3fdcc89}, !- Zone Air Inlet Port List
  {dc92e5c3-d6f1-45e6-9f5b-3ea9027855ae}, !- Zone Air Exhaust Port List
  {e484e8d7-ffd8-4c65-9489-12d71c0effbd}, !- Zone Air Node Name
  {5f942a2b-5bfe-445f-8f27-c8f79ee4915d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bf33503-a568-4ea0-b430-5f2fbfa1be90}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddf96266-2a28-4e3d-a025-742b7e617175}, !- Handle
  Node 17,                                !- Name
  {e484e8d7-ffd8-4c65-9489-12d71c0effbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e484e8d7-ffd8-4c65-9489-12d71c0effbd}, !- Handle
  Connection 17,                          !- Name
  {e725645d-388c-4037-8824-ade110b930cd}, !- Source Object
  11,                                     !- Outlet Port
  {ddf96266-2a28-4e3d-a025-742b7e617175}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16783847-103b-4400-964c-0dd1c3fdcc89}, !- Handle
  Port List 33,                           !- Name
  {e725645d-388c-4037-8824-ade110b930cd}, !- HVAC Component
  {40546131-3a45-47cd-bd74-1fbde588f7f8}; !- Port 1

OS:PortList,
  {dc92e5c3-d6f1-45e6-9f5b-3ea9027855ae}, !- Handle
  Port List 34,                           !- Name
  {e725645d-388c-4037-8824-ade110b930cd}; !- HVAC Component

OS:Sizing:Zone,
  {bc25c059-d821-4361-9908-aa3d81d470e1}, !- Handle
  {e725645d-388c-4037-8824-ade110b930cd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a921e916-7e63-45a8-8d77-affd7b42a2d5}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {e725645d-388c-4037-8824-ade110b930cd}, !- Thermal Zone
  {4f3eac40-4e03-4a65-949d-7a8e2746bd7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {731726dd-0acc-4a93-b9b9-2dd853634084}, !- Handle
  Thermal Zone: Space 101,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de44f854-ac5f-4088-998e-5d3922e3b9b5}, !- Zone Air Inlet Port List
  {c9b6fa00-a483-4c24-a144-218e57233511}, !- Zone Air Exhaust Port List
  {22e542e0-478e-4369-a131-b0e792493edf}, !- Zone Air Node Name
  {d5391e8a-f9c5-42f2-81d9-8132f7b5dc52}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1d944c2-3f94-4549-9456-73195e98c212}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e7b514d-dc3f-4cbf-a0c3-43530540a0b0}, !- Handle
  Node 18,                                !- Name
  {22e542e0-478e-4369-a131-b0e792493edf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22e542e0-478e-4369-a131-b0e792493edf}, !- Handle
  Connection 18,                          !- Name
  {731726dd-0acc-4a93-b9b9-2dd853634084}, !- Source Object
  11,                                     !- Outlet Port
  {3e7b514d-dc3f-4cbf-a0c3-43530540a0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de44f854-ac5f-4088-998e-5d3922e3b9b5}, !- Handle
  Port List 35,                           !- Name
  {731726dd-0acc-4a93-b9b9-2dd853634084}, !- HVAC Component
  {f1e7f08d-b06b-4f99-867a-5f852a207479}; !- Port 1

OS:PortList,
  {c9b6fa00-a483-4c24-a144-218e57233511}, !- Handle
  Port List 36,                           !- Name
  {731726dd-0acc-4a93-b9b9-2dd853634084}; !- HVAC Component

OS:Sizing:Zone,
  {c8a3eb9e-0040-48d7-b1ac-22379f3fedf7}, !- Handle
  {731726dd-0acc-4a93-b9b9-2dd853634084}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ebc484c-101c-4d21-ada2-2fdd37066c23}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {731726dd-0acc-4a93-b9b9-2dd853634084}, !- Thermal Zone
  {c5d3c593-854c-4cab-b346-ebeeefd3945a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}, !- Handle
  Thermal Zone: Space 203,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cba8b16b-7cb9-4f44-8c91-49125f5ad85a}, !- Zone Air Inlet Port List
  {eb9a9a97-b21f-400e-b6d9-67545819c8d0}, !- Zone Air Exhaust Port List
  {1693786d-0c4c-402a-b014-1c0f1621f7ed}, !- Zone Air Node Name
  {8dd0b800-a357-41dc-8006-ded25f565dc3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f7ffa6d-10db-4420-9138-aec1fb8cdf81}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03c0ba08-2939-4e0b-af8a-f34dd77e7d61}, !- Handle
  Node 19,                                !- Name
  {1693786d-0c4c-402a-b014-1c0f1621f7ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1693786d-0c4c-402a-b014-1c0f1621f7ed}, !- Handle
  Connection 19,                          !- Name
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}, !- Source Object
  11,                                     !- Outlet Port
  {03c0ba08-2939-4e0b-af8a-f34dd77e7d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cba8b16b-7cb9-4f44-8c91-49125f5ad85a}, !- Handle
  Port List 37,                           !- Name
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}, !- HVAC Component
  {e3df525f-5b11-4a7d-b066-f341c48c19c5}; !- Port 1

OS:PortList,
  {eb9a9a97-b21f-400e-b6d9-67545819c8d0}, !- Handle
  Port List 38,                           !- Name
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}; !- HVAC Component

OS:Sizing:Zone,
  {2e5f4864-cb76-4b6b-a1d9-ffd2e13d9c40}, !- Handle
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb773115-7a85-4bd3-822f-28ea6fe492bb}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {8e7a0d6b-1195-4d33-b386-8a24e649871d}, !- Thermal Zone
  {46ac2740-5464-47c2-a18b-06542f2e6f44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}, !- Handle
  Thermal Zone: Space 305,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fd7de24-2a25-4215-8405-235194ed08ab}, !- Zone Air Inlet Port List
  {790ce5b1-6f5f-4711-9d5c-02b6494ec257}, !- Zone Air Exhaust Port List
  {f6e875c2-ad88-4f43-9eb6-55b2b1fc5ae1}, !- Zone Air Node Name
  {fa6e4d87-d681-49f2-afd9-cf72c1a8ff5e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7fe4c5bf-a0bf-4f40-827d-3aa04a914585}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86e96d11-92b2-4eb7-8d73-642823cf6112}, !- Handle
  Node 20,                                !- Name
  {f6e875c2-ad88-4f43-9eb6-55b2b1fc5ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6e875c2-ad88-4f43-9eb6-55b2b1fc5ae1}, !- Handle
  Connection 20,                          !- Name
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}, !- Source Object
  11,                                     !- Outlet Port
  {86e96d11-92b2-4eb7-8d73-642823cf6112}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fd7de24-2a25-4215-8405-235194ed08ab}, !- Handle
  Port List 39,                           !- Name
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}, !- HVAC Component
  {d575cef5-86f2-45b9-92d3-89a1a16b23b7}; !- Port 1

OS:PortList,
  {790ce5b1-6f5f-4711-9d5c-02b6494ec257}, !- Handle
  Port List 40,                           !- Name
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}; !- HVAC Component

OS:Sizing:Zone,
  {ccbf2ab2-25ab-4c00-bd75-c3934e7e5094}, !- Handle
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad86541f-f6dd-431c-9fad-b351ee94babe}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {d15b3c78-ccc8-44e8-8d06-d9bb23282445}, !- Thermal Zone
  {fb8d4bc5-def0-4fdb-befe-c8a1f95f933c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {0e8fc728-9797-436c-ab8c-2ae2d2f174e5}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70a6d4ab-e83d-4222-a71f-28e2ca23f9c6}, !- Handle
  Rendering Color 6,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f709e1d8-5384-4767-8e3b-e91b2ff0c977}, !- Handle
  Rendering Color 7,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {48e86355-0d53-4772-8e7a-c7f69499f2da}, !- Handle
  Rendering Color 8,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c33c6489-720d-4a25-803c-1f6b9c1a3f4a}, !- Handle
  Rendering Color 9,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4c353330-3370-42e0-8b3d-24870211742c}, !- Handle
  Rendering Color 10,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e06f3f-335f-485c-96a7-454fbcb59f57}, !- Handle
  Rendering Color 11,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4336a61a-441e-4be5-84a6-b46ef1a9d58c}, !- Handle
  Rendering Color 12,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {859b1fc5-f247-4ac0-ae70-d04eb4a63d1e}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4c4f750-239c-44c9-ac7e-8db9b612b56b}, !- Handle
  Rendering Color 14,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8b7e9b7-f6af-47ce-ab27-c1b4bfe3704c}, !- Handle
  Rendering Color 15,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f98f069c-be69-43f3-ae3b-eb76c611c1ac}, !- Handle
  Rendering Color 16,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f57f339-71b1-44c6-bd68-51f4229a9fc6}, !- Handle
  Rendering Color 17,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f3e80bd-3671-4c4e-abbd-4bbe4ae68860}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1efa0b7-72d2-4b05-89ec-d381caa921c0}, !- Handle
  Rendering Color 19,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9b941e4-c2e1-4a05-b5cd-67738d87bd0a}, !- Handle
  Rendering Color 20,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bf33503-a568-4ea0-b430-5f2fbfa1be90}, !- Handle
  Rendering Color 21,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1d944c2-3f94-4549-9456-73195e98c212}, !- Handle
  Rendering Color 22,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f7ffa6d-10db-4420-9138-aec1fb8cdf81}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fe4c5bf-a0bf-4f40-827d-3aa04a914585}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {22a5aa93-d8df-4fbe-95b7-26eafb4f7cb2}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {465a3d56-cbda-47de-880d-96448d888f2f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {e767c4ff-4602-4908-97a7-9adadb4035a3}; !- Handle

OS:OutputControl:ReportingTolerances,
  {af0bdd18-3ffc-43b7-8e5c-b73e7785df84}; !- Handle

OS:ConvergenceLimits,
  {d85424f1-7ea0-4784-a0be-0bd6e3a660e7}; !- Handle

OS:ShadowCalculation,
  {cdda404d-3f92-495a-bd23-907e0f426a01}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {13db7b14-1fd3-48e8-a2f7-7f29c7e81241}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {2668fcc5-218e-48ab-badc-47af2a92b7ce}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {cc70d796-9367-458c-9507-ee6c2db12eb2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {bebbc99a-2b77-4c93-99e8-0f8028409f29}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {cd097820-a214-4ac3-a18c-696af72b4873}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {8de55f56-7259-490a-bb5d-f0cee92c058f}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {9a15dbe1-7cc7-4f25-bf25-cc67c5390a18}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultConstructionSet,
  {80ca4fb1-7240-493c-a756-ddaabb5f9f89}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (mdoff) ConstSet, ! Name
  {fabbbe4b-3f96-4dd8-bedc-a5a9556b49ce}, ! Default Exterior Surface Constructions Name
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Default Interior Surface Constructions Name
  {3c99188a-5f80-46f5-940a-340304459562}, ! Default Ground Contact Surface Constructions Name
  {640134ed-cee9-4b09-8de0-300462a70ac8}, ! Default Exterior SubSurface Constructions Name
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Default Interior SubSurface Constructions Name
  {b823a257-780f-4555-a887-40683e3a9161}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fabbbe4b-3f96-4dd8-bedc-a5a9556b49ce}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (mdoff) Exterior DefSurfCons, ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {2c3ca4ef-74e5-4308-9db3-7ded774fdf4f}, ! Wall Construction Name
  {2a5b3949-df92-4a5d-ad4c-cea0f903d76d}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {640134ed-cee9-4b09-8de0-300462a70ac8}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (mdoff) Exterior DefSubCons, ! Name
  {00e9b421-964d-4751-9ecf-5ccc57ba6122}, ! Fixed Window Construction Name
  {00e9b421-964d-4751-9ecf-5ccc57ba6122}, ! Operable Window Construction Name
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Door Construction Name
  {00e9b421-964d-4751-9ecf-5ccc57ba6122}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {00e9b421-964d-4751-9ecf-5ccc57ba6122}, ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2c3ca4ef-74e5-4308-9db3-7ded774fdf4f}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, ! Name
  {15b0ff85-23cb-42b8-8bba-454105f64608}, ! Surface Rendering Name
  {42e16861-ea91-4bef-97b2-fc3a9a6d805f}, ! Layer 1
  {ac9263fa-fa0c-4ba7-9334-d79605641bdb}, ! Layer 2
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; ! Layer 3

OS:Construction,
  {2a5b3949-df92-4a5d-ad4c-cea0f903d76d}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, ! Name
  {0263748a-44b9-48ac-8fd9-83034d98b8d9}, ! Surface Rendering Name
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Layer 1
  {31b9d7fc-9265-4566-b56f-1e2db32b196a}, ! Layer 2
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; ! Layer 3

OS:Construction,
  {b27bd252-2544-4f61-92ef-7d92cb2211f5}, ! Handle
  000 Exterior Window 1,                  ! Name
  {6ed954bf-f669-4090-8383-7876304d2fec}, ! Surface Rendering Name
  {2fcd0bdb-ff40-4c75-bd95-f04d6e1b233c}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {2fcd0bdb-ff40-4c75-bd95-f04d6e1b233c}; ! Layer 3

OS:Construction,
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Handle
  000 Interior Window 1,                  ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {2fcd0bdb-ff40-4c75-bd95-f04d6e1b233c}; ! Layer 1

OS:Rendering:Color,
  {15b0ff85-23cb-42b8-8bba-454105f64608}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Material,
  {42e16861-ea91-4bef-97b2-fc3a9a6d805f}, ! Handle
  Wood Siding,                            ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness
  0.11,                                   ! Conductivity
  544.62,                                 ! Density
  1210,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.78000000000000003,                    ! Solar Absorptance
  0.78000000000000003;                    ! Visible Absorptance

OS:Material,
  {ac9263fa-fa0c-4ba7-9334-d79605641bdb}, ! Handle
  Steel Frame NonRes Wall Insulation-2.10, ! Name
  MediumRough,                            ! Roughness
  0.087056455264604496,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {0263748a-44b9-48ac-8fd9-83034d98b8d9}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Material,
  {31b9d7fc-9265-4566-b56f-1e2db32b196a}, ! Handle
  IEAD NonRes Roof Insulation-2.85,       ! Name
  MediumRough,                            ! Roughness
  0.127338688569477,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {deecbe7b-6a23-479f-b8ea-8ec8f1644388}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {6ed954bf-f669-4090-8383-7876304d2fec}, ! Handle
  000 Exterior Window Color 1,            ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {2fcd0bdb-ff40-4c75-bd95-f04d6e1b233c}, ! Handle
  000 Clear 3mm 1,                        ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:DefaultSurfaceConstructions,
  {1911692b-9fc6-4cee-8c07-6f079955d3bf}, ! Handle
  000 Interior DefSurfCons 1,             ! Name
  {93349841-d95e-46e4-93eb-90902241d529}, ! Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a67401a2-7f98-4de7-b0bf-dbf7645ccf7d}, ! Handle
  000 Ground DefSurfCons 1,               ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5c7be5b3-c679-479d-a6ad-05bd5d515d5d}, ! Handle
  000 Interior DefSubCons 1,              ! Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Fixed Window Construction Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {b27bd252-2544-4f61-92ef-7d92cb2211f5}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {b27bd252-2544-4f61-92ef-7d92cb2211f5}, ! Skylight Construction Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}, ! Tubular Daylight Dome Construction Name
  {d672f535-da26-469c-b49e-f66910c3b4b4}; ! Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {b9a6835c-bde6-4770-bd79-b74b79fc51a4}, ! Handle
  ASHRAE 90.1-2004 MediumOffice,          ! Name
  ,                                       ! Default Construction Set Name
  {2570f7fd-b7d1-44dd-aa85-c4a6191683d9}, ! Default Schedule Set Name
  {affa03d8-af3a-4706-a9f9-1b2d3e87c00e}, ! Group Rendering Name
  {1c61d1cd-d199-4946-9ac5-8496d110c280}; ! Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {affa03d8-af3a-4706-a9f9-1b2d3e87c00e}, ! Handle
  ASHRAE 90.1-2004 MediumOffice Color,    ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:People,
  {c03d1b98-6c9c-4402-8e01-25b1841de594}, ! Handle
  ASHRAE 90.1-2004 MediumOffice PeopInst, ! Name
  {84d764e2-8b36-4a28-b0b9-0d4df078ed71}, ! People Definition Name
  {b9a6835c-bde6-4770-bd79-b74b79fc51a4}; ! Space or SpaceType Name

OS:Lights,
  {a67610c2-bda5-47f7-bebe-26f8c1e25066}, ! Handle
  ASHRAE 90.1-2004 MediumOffice LightsInst, ! Name
  {d3447acb-19bb-4d47-8a90-86e7295af085}, ! Lights Definition Name
  {b9a6835c-bde6-4770-bd79-b74b79fc51a4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {d3447acb-19bb-4d47-8a90-86e7295af085}, ! Handle
  ASHRAE 90.1-2004 MediumOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment,
  {5f54d3e2-5c9b-4ce8-a379-e696d049e508}, ! Handle
  ASHRAE 90.1-2004 MediumOffice ElecInst, ! Name
  {c64859a3-ae4f-4c03-9918-dd4e431a1c0f}, ! Electric Equipment Definition Name
  {b9a6835c-bde6-4770-bd79-b74b79fc51a4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c64859a3-ae4f-4c03-9918-dd4e431a1c0f}, ! Handle
  ASHRAE 90.1-2004 MediumOffice ElecDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:SpaceInfiltration:DesignFlowRate,
  {9b90958b-2844-4ad0-959f-322d3ef90280}, ! Handle
  ASHRAE 90.1-2004 MediumOffice Infil,    ! Name
  {b9a6835c-bde6-4770-bd79-b74b79fc51a4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.20000000000000001,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {a6a6b8a8-6b99-40fd-b5fc-12f240771bfa}, ! Handle
  cz 5 simple window material,            ! Name
  5.67826334111349,                       ! U-Factor
  0.75,                                   ! Solar Heat Gain Coefficient
  0.8;                                    ! Visible Transmittance

OS:Construction,
  {00e9b421-964d-4751-9ecf-5ccc57ba6122}, !- Handle
  cz5 window,                             !- Name
  ,                                       !- Surface Rendering Name
  {a6a6b8a8-6b99-40fd-b5fc-12f240771bfa}; !- Layer 1

OS:Schedule:Ruleset,
  {6b866da8-abc3-46a0-a0fb-cde7fd640066}, !- Handle
  Deck_Temperature,                       !- Name
  {53717ae5-c043-49ad-9a07-191bde5c896d}, !- Schedule Type Limits Name
  {271d7b78-0bc9-4d37-82fc-caa9fef4ec47}, !- Default Day Schedule Name
  {16803ce8-d027-4b9b-a5d1-6319b07aa508}, !- Summer Design Day Schedule Name
  {334ac0eb-3051-47c1-a0e0-3bd613ca6934}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {271d7b78-0bc9-4d37-82fc-caa9fef4ec47}, !- Handle
  Deck_Temperature_Default,               !- Name
  {53717ae5-c043-49ad-9a07-191bde5c896d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {16803ce8-d027-4b9b-a5d1-6319b07aa508}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {53717ae5-c043-49ad-9a07-191bde5c896d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {334ac0eb-3051-47c1-a0e0-3bd613ca6934}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {53717ae5-c043-49ad-9a07-191bde5c896d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbda2634-3587-4029-9c04-28f2fe4f8480}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {3a8494da-c886-4c86-9bcc-aa897c90d605}, !- Schedule Type Limits Name
  {7242bca7-0cac-4c41-840a-253cb1fcba2a}, !- Default Day Schedule Name
  {bf9b5079-c8b4-4e48-859d-0d6eb583247a}, !- Summer Design Day Schedule Name
  {d9d7ef05-2d9d-43bb-bc90-1639d6bebd0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7242bca7-0cac-4c41-840a-253cb1fcba2a}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {3a8494da-c886-4c86-9bcc-aa897c90d605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bf9b5079-c8b4-4e48-859d-0d6eb583247a}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {3a8494da-c886-4c86-9bcc-aa897c90d605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d9d7ef05-2d9d-43bb-bc90-1639d6bebd0e}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {3a8494da-c886-4c86-9bcc-aa897c90d605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8e18330-933d-4fac-9a22-d5ed44124812}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {5265ed65-a4ee-4774-a79e-9edc6f10e2da}, !- Schedule Type Limits Name
  {c5612398-9c9a-4eec-a3a1-2e5a50146760}, !- Default Day Schedule Name
  {1aae2aaa-032a-434a-8f6c-3e7d8c8b6787}, !- Summer Design Day Schedule Name
  {21e36995-ee75-4d27-a5c6-ca94e2f175ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5612398-9c9a-4eec-a3a1-2e5a50146760}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {5265ed65-a4ee-4774-a79e-9edc6f10e2da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1aae2aaa-032a-434a-8f6c-3e7d8c8b6787}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {5265ed65-a4ee-4774-a79e-9edc6f10e2da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {21e36995-ee75-4d27-a5c6-ca94e2f175ce}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {5265ed65-a4ee-4774-a79e-9edc6f10e2da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {3b95971f-71f5-459d-afba-0539a2d7feeb}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {eca55841-87eb-405f-b5a4-66226699e060}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2463859c-fbcc-49e7-a223-926699fe4737}, !- Supply Side Inlet Node Name
  {d9ce0d75-a792-4fdd-9ef4-7a8df6e6f4cc}, !- Demand Side Outlet Node Name
  {19c7f758-4f40-44a6-b6de-3ad9ec992be7}, !- Demand Side Inlet Node Names
  {d1af112f-c9e7-45e0-8cfe-6c4cb6a8fd08}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {eca55841-87eb-405f-b5a4-66226699e060}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {fb6a9afb-f6ca-4753-9f59-7281229000a2}, !- Availability Manager Name 1
  {25fcf3bc-0d3e-41ec-aa69-dd6957d9ad0b}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {fb6a9afb-f6ca-4753-9f59-7281229000a2}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {25fcf3bc-0d3e-41ec-aa69-dd6957d9ad0b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {75d86477-4912-4475-8d31-11f06c9c4c65}, !- Handle
  Node 21,                                !- Name
  {2463859c-fbcc-49e7-a223-926699fe4737}, !- Inlet Port
  {34b198df-12a5-46df-bc94-9c99242efb17}; !- Outlet Port

OS:Node,
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Handle
  Node 22,                                !- Name
  {70acace8-1faf-4a75-a006-182eb3559de9}, !- Inlet Port
  {d1af112f-c9e7-45e0-8cfe-6c4cb6a8fd08}; !- Outlet Port

OS:Connection,
  {2463859c-fbcc-49e7-a223-926699fe4737}, !- Handle
  Connection 21,                          !- Name
  {3b95971f-71f5-459d-afba-0539a2d7feeb}, !- Source Object
  7,                                      !- Outlet Port
  {75d86477-4912-4475-8d31-11f06c9c4c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1af112f-c9e7-45e0-8cfe-6c4cb6a8fd08}, !- Handle
  Connection 23,                          !- Name
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Source Object
  3,                                      !- Outlet Port
  {3b95971f-71f5-459d-afba-0539a2d7feeb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6a0e4485-040c-4988-a5c3-a31343f52493}, !- Handle
  Node 23,                                !- Name
  {19c7f758-4f40-44a6-b6de-3ad9ec992be7}, !- Inlet Port
  {d3e4d2f1-3561-49ab-adb7-77edfd0ba866}; !- Outlet Port

OS:Node,
  {e7e53dfb-7f43-4f50-9e21-04f8c5a4ff8a}, !- Handle
  Node 24,                                !- Name
  {3971bda0-e705-494f-b479-2b51425555df}, !- Inlet Port
  {d9ce0d75-a792-4fdd-9ef4-7a8df6e6f4cc}; !- Outlet Port

OS:Node,
  {908aea25-7667-4a49-ad88-03d6f48bb40a}, !- Handle
  Node 25,                                !- Name
  {c82a87de-85d2-42f3-b2d0-88a1f804d25f}, !- Inlet Port
  {f1e7f08d-b06b-4f99-867a-5f852a207479}; !- Outlet Port

OS:Connection,
  {19c7f758-4f40-44a6-b6de-3ad9ec992be7}, !- Handle
  Connection 24,                          !- Name
  {3b95971f-71f5-459d-afba-0539a2d7feeb}, !- Source Object
  9,                                      !- Outlet Port
  {6a0e4485-040c-4988-a5c3-a31343f52493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ce0d75-a792-4fdd-9ef4-7a8df6e6f4cc}, !- Handle
  Connection 25,                          !- Name
  {e7e53dfb-7f43-4f50-9e21-04f8c5a4ff8a}, !- Source Object
  3,                                      !- Outlet Port
  {3b95971f-71f5-459d-afba-0539a2d7feeb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3824e113-bd0b-4f5c-8c4a-6009ef9aac6d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d3e4d2f1-3561-49ab-adb7-77edfd0ba866}, !- Inlet Node Name
  {ac935803-4c2b-4ee9-912e-3d8294c0be73}, !- Outlet Node Name 1
  {e6c44242-dfba-404c-9bde-5f67026be947}, !- Outlet Node Name 2
  {e04d04ef-3c14-4bcd-b7d5-960d7adfcbe2}, !- Outlet Node Name 3
  {98e1b6ff-621d-4f89-b1d6-b9a705100b63}, !- Outlet Node Name 4
  {26aa17fd-27e3-47b9-b415-6831931464bc}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {fab81b04-5077-432d-9a14-7cc24ad426a7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3971bda0-e705-494f-b479-2b51425555df}, !- Outlet Node Name
  {3f8ab6b0-d498-481e-985e-e8b25de83f8a}, !- Inlet Node Name 1
  {8c3579aa-f6d4-43fc-bb55-d45c93fedfaf}, !- Inlet Node Name 2
  {0921793a-e57c-41a5-ad44-7f2653e871e5}, !- Inlet Node Name 3
  {7e86dabb-86ec-486c-b298-c9a1dbc3d17c}, !- Inlet Node Name 4
  {5fedc40b-2072-4dbc-85db-8277eb55fce2}; !- Inlet Node Name 5

OS:Connection,
  {d3e4d2f1-3561-49ab-adb7-77edfd0ba866}, !- Handle
  Connection 26,                          !- Name
  {6a0e4485-040c-4988-a5c3-a31343f52493}, !- Source Object
  3,                                      !- Outlet Port
  {3824e113-bd0b-4f5c-8c4a-6009ef9aac6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3971bda0-e705-494f-b479-2b51425555df}, !- Handle
  Connection 29,                          !- Name
  {fab81b04-5077-432d-9a14-7cc24ad426a7}, !- Source Object
  2,                                      !- Outlet Port
  {e7e53dfb-7f43-4f50-9e21-04f8c5a4ff8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86528b49-2112-45cd-b367-5cc3a4749ed5}, !- Handle
  {3b95971f-71f5-459d-afba-0539a2d7feeb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {c9d669d6-96c6-4f67-b08c-1c1024e82c1f}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2e768f4c-5694-4e0f-8a0c-cda79c1902d4}, !- Air Inlet Node Name
  {70acace8-1faf-4a75-a006-182eb3559de9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {07335b02-14b8-4105-8600-083f9bd93f6d}, !- Handle
  Coil Heating Water 1,                   !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8694a361-faa9-4fa8-a0f0-67b1bf3bbf10}, !- Water Inlet Node Name
  {7d10057b-291c-48a6-939b-e8720ff37da7}, !- Water Outlet Node Name
  {04582aff-cd9b-4c2b-a090-b1a3104e6c55}, !- Air Inlet Node Name
  {cc7c9527-22d8-416a-b43c-bc8cc4930fde}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {992945c1-4599-4ab8-ad9b-fa580526d561}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e0bdd9f3-0543-4a9b-9c43-771b0c15ff5d}, !- Water Inlet Node Name
  {a2d85216-be18-4ce7-9657-ed278f617cda}, !- Water Outlet Node Name
  {6530c665-0a86-4cbd-971c-8752b7d6b52d}, !- Air Inlet Node Name
  {aeeedea7-f840-4fc0-bf60-6d065823b074}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:MixedAir,
  {b191d489-09cd-40c1-b6e1-331f26437e6b}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Reference Setpoint Node Name
  {b65cb2b2-4e1a-4909-9737-4804f7bf093d}, !- Fan Inlet Node Name
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Fan Outlet Node Name
  {b65cb2b2-4e1a-4909-9737-4804f7bf093d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {6858a7a9-3363-43e3-91bb-3fc56d399644}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Reference Setpoint Node Name
  {b65cb2b2-4e1a-4909-9737-4804f7bf093d}, !- Fan Inlet Node Name
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Fan Outlet Node Name
  {dfc82ae7-3f4e-45af-9ee6-bb0ae3bf3187}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {9cca9c2f-8694-4dc0-a6f0-42b96ab78cc3}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Reference Setpoint Node Name
  {b65cb2b2-4e1a-4909-9737-4804f7bf093d}, !- Fan Inlet Node Name
  {afb9a21a-7d29-4c8f-a291-f59023c51869}, !- Fan Outlet Node Name
  {04e20623-7ec0-49ff-b22a-53d23611fce3}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {900a39b4-30f6-421d-b7e4-45478a01e80a}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {6b866da8-abc3-46a0-a0fb-cde7fd640066}, !- Schedule Name
  {afb9a21a-7d29-4c8f-a291-f59023c51869}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {53717ae5-c043-49ad-9a07-191bde5c896d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {975d184a-bd1f-41ce-923d-f0001d21a068}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec512f33-77c5-4e62-a83c-9ffe04304733}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec512f33-77c5-4e62-a83c-9ffe04304733}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6c46e97-6c7e-4e05-ab52-f119a8537380}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {975d184a-bd1f-41ce-923d-f0001d21a068}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {663ae764-8dc2-4fb9-8807-8af318f5bbd8}, !- Mixed Air Node Name
  {09f1c997-c326-4659-8d52-52bec29fe28a}, !- Outdoor Air Stream Node Name
  {c47ddeac-178c-4064-9d52-78b320109ba8}, !- Relief Air Stream Node Name
  {34b198df-12a5-46df-bc94-9c99242efb17}; !- Return Air Stream Node Name

OS:Node,
  {0abc6416-f76f-41d6-8a82-d20a15f5f380}, !- Handle
  Node 26,                                !- Name
  ,                                       !- Inlet Port
  {09f1c997-c326-4659-8d52-52bec29fe28a}; !- Outlet Port

OS:Connection,
  {09f1c997-c326-4659-8d52-52bec29fe28a}, !- Handle
  Connection 30,                          !- Name
  {0abc6416-f76f-41d6-8a82-d20a15f5f380}, !- Source Object
  3,                                      !- Outlet Port
  {d6c46e97-6c7e-4e05-ab52-f119a8537380}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d288940-7ccc-41af-9dbe-0a500140e122}, !- Handle
  Node 27,                                !- Name
  {c47ddeac-178c-4064-9d52-78b320109ba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47ddeac-178c-4064-9d52-78b320109ba8}, !- Handle
  Connection 31,                          !- Name
  {d6c46e97-6c7e-4e05-ab52-f119a8537380}, !- Source Object
  7,                                      !- Outlet Port
  {8d288940-7ccc-41af-9dbe-0a500140e122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b198df-12a5-46df-bc94-9c99242efb17}, !- Handle
  Connection 22,                          !- Name
  {75d86477-4912-4475-8d31-11f06c9c4c65}, !- Source Object
  3,                                      !- Outlet Port
  {d6c46e97-6c7e-4e05-ab52-f119a8537380}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {04e20623-7ec0-49ff-b22a-53d23611fce3}, !- Handle
  Node 28,                                !- Name
  {663ae764-8dc2-4fb9-8807-8af318f5bbd8}, !- Inlet Port
  {6530c665-0a86-4cbd-971c-8752b7d6b52d}; !- Outlet Port

OS:Connection,
  {663ae764-8dc2-4fb9-8807-8af318f5bbd8}, !- Handle
  Connection 32,                          !- Name
  {d6c46e97-6c7e-4e05-ab52-f119a8537380}, !- Source Object
  5,                                      !- Outlet Port
